within ;
package ObsoleteModelica4 "Library that contains components from Modelica Standard Library 3.2.3 that have been removed from version 4.0.0"
  extends Modelica.Icons.Package;

  import Modelica.Units.SI;

  package Blocks "Library of basic input/output control blocks (continuous, discrete, logical, table blocks)"
    extends Modelica.Icons.Package;
    package Interfaces "Library of connectors and partial models for input/output blocks"
      extends Modelica.Icons.Package;
      package Adaptors "Package with adaptors"
        extends Modelica.Icons.Package;
        block SendReal "Obsolete block to send Real signal to bus"
          extends Modelica.Icons.ObsoleteModel;
          Modelica.Blocks.Interfaces.RealOutput toBus "Output signal to be connected to bus" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealInput u "Input signal to be send to bus" annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        equation
          toBus = u;
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                    extent={{-100,40},{100,-40}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255}),   Text(
                    extent={{-100,30},{100,-30}},
                    lineColor={0,0,127},
                    textString="send")}), Documentation(info="<html>
<p>
Obsolete block that was previously used to connect a Real signal
to a signal in a connector. This block is only provided for
backward compatibility.
</p>
<p>
It is much more convenient and more powerful to use \"expandable connectors\"
for signal buses, see example
<a href=\"modelica://Modelica.Blocks.Examples.BusUsage\">BusUsage</a>.
</p>
</html>"),
          obsolete = "Obsolete block - use expandable connectors instead");
        end SendReal;

        block SendBoolean "Obsolete block to send Boolean signal to bus"
          extends Modelica.Icons.ObsoleteModel;
          Modelica.Blocks.Interfaces.BooleanOutput toBus "Output signal to be connected to bus" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.BooleanInput u "Input signal to be send to bus" annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        equation
          toBus = u;
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                    extent={{-100,40},{100,-40}},
                    lineColor={255,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255}),   Text(
                    extent={{-100,30},{100,-30}},
                    lineColor={255,0,255},
                    textString="send")}), Documentation(info="<html>
<p>
Obsolete block that was previously used to connect a Boolean signal
to a signal in a connector. This block is only provided for
backward compatibility.
</p>
<p>
It is much more convenient and more powerful to use \"expandable connectors\"
for signal buses, see example
<a href=\"modelica://Modelica.Blocks.Examples.BusUsage\">BusUsage</a>.
</p>
</html>"),
          obsolete = "Obsolete block - use expandable connectors instead");
        end SendBoolean;

        block SendInteger "Obsolete block to send Integer signal to bus"
          extends Modelica.Icons.ObsoleteModel;
          Modelica.Blocks.Interfaces.IntegerOutput toBus "Output signal to be connected to bus" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.IntegerInput u "Input signal to be send to bus" annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        equation
          toBus = u;
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                    extent={{-100,40},{100,-40}},
                    lineColor={255,127,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255}),   Text(
                    extent={{-100,30},{100,-30}},
                    lineColor={255,127,0},
                    textString="send")}), Documentation(info="<html>
<p>
Obsolete block that was previously used to connect an Integer signal
to a signal in a connector. This block is only provided for
backward compatibility.
</p>
<p>
It is much more convenient and more powerful to use \"expandable connectors\"
for signal buses, see example
<a href=\"modelica://Modelica.Blocks.Examples.BusUsage\">BusUsage</a>.
</p>
</html>"),
          obsolete = "Obsolete block - use expandable connectors instead");
        end SendInteger;

        block ReceiveReal "Obsolete block to receive Real signal from bus"
          extends Modelica.Icons.ObsoleteModel;
          Modelica.Blocks.Interfaces.RealInput fromBus "To be connected with signal on bus" annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
          Modelica.Blocks.Interfaces.RealOutput y "Output signal to be received from bus" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          y = fromBus;
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                    extent={{-100,40},{100,-40}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-100,30},{100,-30}},
                    lineColor={0,0,127},
                    textString="receive"),Text(
                    extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255})}),    Documentation(info="<html>
<p>
Obsolete block that was previously used to connect a Real signal
in a connector to an input of a block. This block is only provided for
backward compatibility.
</p>
<p>
It is much more convenient and more powerful to use \"expandable connectors\"
for signal buses, see example
<a href=\"modelica://Modelica.Blocks.Examples.BusUsage\">BusUsage</a>.
</p>
</html>"),
          obsolete = "Obsolete block - use expandable connectors instead");
        end ReceiveReal;

        block ReceiveBoolean "Obsolete block to receive Boolean signal from bus"
          extends Modelica.Icons.ObsoleteModel;
          Modelica.Blocks.Interfaces.BooleanInput fromBus "To be connected with signal on bus" annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
          Modelica.Blocks.Interfaces.BooleanOutput y "Output signal to be received from bus" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          y = fromBus;
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                    extent={{-100,40},{100,-40}},
                    lineColor={255,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-100,30},{100,-30}},
                    lineColor={255,0,255},
                    textString="receive"),Text(
                    extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255})}),    Documentation(info="<html>
<p>
Obsolete block that was previously used to connect a Boolean signal
in a connector to an input of a block. This block is only provided for
backward compatibility.
</p>
<p>
It is much more convenient and more powerful to use \"expandable connectors\"
for signal buses, see example
<a href=\"modelica://Modelica.Blocks.Examples.BusUsage\">BusUsage</a>.
</p>
</html>"),
          obsolete = "Obsolete block - use expandable connectors instead");
        end ReceiveBoolean;

        block ReceiveInteger "Obsolete block to receive Integer signal from bus"
          extends Modelica.Icons.ObsoleteModel;
          Modelica.Blocks.Interfaces.IntegerInput fromBus "To be connected with signal on bus" annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
          Modelica.Blocks.Interfaces.IntegerOutput y "Output signal to be received from bus" annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          y = fromBus;
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                    extent={{-100,40},{100,-40}},
                    lineColor={255,127,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-100,30},{100,-30}},
                    lineColor={255,127,0},
                    textString="receive"),Text(
                    extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255})}),    Documentation(info="<html>
<p>
Obsolete block that was previously used to connect an Integer signal
in a connector to an input of a block. This block is only provided for
backward compatibility.
</p>
<p>
It is much more convenient and more powerful to use \"expandable connectors\"
for signal buses, see example
<a href=\"modelica://Modelica.Blocks.Examples.BusUsage\">BusUsage</a>.
</p>
</html>"),
          obsolete = "Obsolete block - use expandable connectors instead");
        end ReceiveInteger;
      end Adaptors;
    end Interfaces;

    package Tables "Library of blocks to interpolate in one and two-dimensional tables"
      extends Modelica.Icons.Package;
      package Internal "Internal external object definitions for table functions that should not be directly utilized by the user"
        extends Modelica.Icons.InternalPackage;
        function readTimeTableData "Read table data from text or MATLAB MAT-file"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Modelica.Blocks.Types.ExternalCombiTimeTable tableID "External table object";
          input Boolean forceRead = false
            "= true: Force reading of table data; = false: Only read, if not yet read.";
          output Real readSuccess "Table read success";
          input Boolean verboseRead = true
            "= true: Print info message; = false: No info message";
          external "C" readSuccess = ModelicaStandardTables_CombiTimeTable_read(tableID, forceRead, verboseRead)
            annotation (IncludeDirectory="modelica://Modelica/Resources/C-Sources", Include="#include \"ModelicaStandardTables.h\"", Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
          annotation(__ModelicaAssociation_Impure=true);
        end readTimeTableData;

        function readTable1DData "Read table data from text or MATLAB MAT-file"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID "External table object";
          input Boolean forceRead = false
            "= true: Force reading of table data; = false: Only read, if not yet read.";
          input Boolean verboseRead = true
            "= true: Print info message; = false: No info message";
          output Real readSuccess "Table read success";
          external "C" readSuccess = ModelicaStandardTables_CombiTable1D_read(tableID, forceRead, verboseRead)
            annotation (IncludeDirectory="modelica://Modelica/Resources/C-Sources", Include="#include \"ModelicaStandardTables.h\"", Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
          annotation(__ModelicaAssociation_Impure=true);
        end readTable1DData;

        function readTable2DData "Read table data from text or MATLAB MAT-file"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Modelica.Blocks.Types.ExternalCombiTable2D tableID "External table object";
          input Boolean forceRead = false
            "= true: Force reading of table data; = false: Only read, if not yet read.";
          input Boolean verboseRead = true
            "= true: Print info message; = false: No info message";
          output Real readSuccess "Table read success";
          external "C" readSuccess = ModelicaStandardTables_CombiTable2D_read(tableID, forceRead, verboseRead)
            annotation (IncludeDirectory="modelica://Modelica/Resources/C-Sources", Include="#include \"ModelicaStandardTables.h\"", Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
          annotation(__ModelicaAssociation_Impure=true);
        end readTable2DData;
      end Internal;
    end Tables;
  end Blocks;

  package Electrical "Library of electrical models (analog, digital, machines, polyphase)"
    extends Modelica.Icons.Package;
    package PowerConverters "Rectifiers, Inverters and DC/DC converters"
      extends Modelica.Icons.Package;
      package DCDC "DC to DC converters"
        extends Modelica.Icons.Package;
        package Control "Control components for DC to DC converters"
          extends Modelica.Icons.Package;
          block VoltageToDutyCycle "Obsolete block - use Modelica.Electrical.PowerConverters.DCDC.Control.Voltage2DutyCycle instead"
            extends Modelica.Icons.ObsoleteModel;
            parameter Boolean useBipolarVoltage = true
              "Enables bipolar input voltage range";
            parameter Boolean useConstantMaximumVoltage=true
              "Enables constant maximum voltage";
            parameter SI.Voltage vMax=0
              "Maximum voltage range mapped to dutyCycle = 1"
              annotation(Dialog(enable=useConstantMaximumVoltage));
            Modelica.Blocks.Interfaces.RealInput v "Voltage" annotation (Placement(
                  transformation(extent={{-140,-20},{-100,20}}), iconTransformation(
                    extent={{-140,-20},{-100,20}})));
            Modelica.Blocks.Interfaces.RealOutput dutyCycle "Duty cycle" annotation (
                Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(
                    extent={{100,-10},{120,10}})));
            Modelica.Blocks.Math.Division divisionUnipolar if not useBipolarVoltage
              annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
            Modelica.Blocks.Math.Division divisionBipolar if useBipolarVoltage
              annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
            Modelica.Blocks.Math.Add add(k1=0.5, k2=1) if useBipolarVoltage
              annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
            Modelica.Blocks.Sources.Constant offset(final k=0.5) if useBipolarVoltage
              "Offset of 0.5 in case of bipolar operation"
              annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
            Modelica.Blocks.Interfaces.RealInput vMaxExt if not useConstantMaximumVoltage
              "External maximum voltage" annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=270,
                  origin={0,120}), iconTransformation(
                  extent={{-20,-20},{20,20}},
                  rotation=270,
                  origin={0,120})));
            Modelica.Blocks.Sources.Constant vMaxConst(final k=vMax) if
              useConstantMaximumVoltage "Offset of 0.5 in case of bipolar operation"
              annotation (Placement(transformation(extent={{40,70},{20,90}})));
          protected
            Modelica.Blocks.Interfaces.RealInput vMaxInt "External maximum voltage"
              annotation (Placement(transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=180,
                  origin={0,80})));
          equation
            connect(divisionBipolar.y, add.u1) annotation (Line(points={{-19,-30},{-10,-30},
                    {-10,-44},{-2,-44}}, color={0,0,127}));
            connect(offset.y, add.u2) annotation (Line(
                points={{-19,-70},{-10,-70},{-10,-56},{-2,-56}},  color={0,0,127}));
            connect(divisionUnipolar.y, dutyCycle) annotation (Line(points={{-19,30},{40,30},
                    {40,0},{110,0}}, color={0,0,127}));
            connect(add.y, dutyCycle) annotation (Line(
                points={{21,-50},{40,-50},{40,0},{110,0}},  color={0,0,127}));
            connect(v, divisionUnipolar.u1) annotation (Line(points={{-120,0},{-80,0},{-80,
                    36},{-42,36}}, color={0,0,127}));
            connect(v, divisionBipolar.u1) annotation (Line(points={{-120,0},{-80,0},{-80,
                    -24},{-42,-24}}, color={0,0,127}));
            connect(vMaxExt, vMaxInt)
              annotation (Line(points={{0,120},{0,80}}, color={0,0,127}));
            connect(vMaxInt, divisionUnipolar.u2) annotation (Line(points={{0,80},{-60,80},
                    {-60,24},{-42,24}}, color={0,0,127}));
            connect(vMaxInt, vMaxConst.y)
              annotation (Line(points={{0,80},{19,80}}, color={0,0,127}));
            connect(vMaxInt, divisionBipolar.u2) annotation (Line(points={{0,80},{-60,80},
                    {-60,-36},{-42,-36}}, color={0,0,127}));
            annotation (obsolete="Obsolete block - use Modelica.Electrical.PowerConverters.DCDC.Control.Voltage2DutyCycle instead",
              defaultComponentName="adaptor", Icon(graphics={
                  Rectangle(
                    extent={{-100,100},{100,-100}},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Line(
                    points={{0,-60},{60,60}},
                    pattern=LinePattern.Dash),
                  Line(
                    points={{-60,-60},{60,60}}),
                  Polygon(
                    points={{-78,-60},{-76,-60},{62,-60},{62,-54},{82,-60},{62,-66},{62,-60},
                        {62,-60},{-78,-60}},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{0,-80},{0,60},{-6,60},{0,80},{6,60},{0,60},{0,-80}},
                    fillPattern=FillPattern.Solid), Text(extent={{
                        -150,-120},{150,-160}}, textString = "%name", lineColor = {0, 0, 255})}),
              Documentation(info="<html>
<p>
This model linearly transforms the input voltage signal into a duty cycle. For the unipolar case the input voltage range is between zero and <code>vMax</code>. In case of bipolar input the input voltage is in the range between <code>-vMax</code> and <code>vMax</code>.
</p>
<p>
Note: This block is replaced by the improved <a href=\"modelica://Modelica.Electrical.PowerConverters.DCDC.Control.Voltage2DutyCycle\">Voltage2DutyCycle</a> block.
</p>
</html>"));
          end VoltageToDutyCycle;
        end Control;
      end DCDC;
      annotation (Icon(graphics={
            Line(
              points={{-78,0},{80,0}},
              color={95,95,95}),
            Polygon(points={{36,0},{-34,50},{-34,-50},{36,0}}, lineColor={95,95,95}),
            Line(
              points={{36,50},{36,-52}},
              color={95,95,95})}));
    end PowerConverters;

    package QuasiStationary "Library for quasi-stationary electrical singlephase and multiphase AC simulation"
      extends Modelica.Icons.Package;
      package SinglePhase "Single phase AC library"
        extends Modelica.Icons.Package;
        package Interfaces "Interfaces"
          extends Modelica.Icons.InterfacesPackage;
          partial model RelativeSensor "Obsolete model - use Modelica.Electrical.QuasiStatic.SinglePhase.Interfaces.RelativeSensorElementary instead"
            extends Modelica.Icons.ObsoleteModel;
            extends Modelica.Icons.RoundSensor;
            extends Modelica.Electrical.QuasiStatic.SinglePhase.Interfaces.OnePort;
            Modelica.ComplexBlocks.Interfaces.ComplexOutput y annotation (Placement(
                  transformation(
                  origin={0,-110},
                  extent={{-10,-10},{10,10}},
                  rotation=270)));
            annotation (obsolete="Obsolete block - use Modelica.Electrical.QuasiStatic.SinglePhase.Interfaces.RelativeSensorElementary instead",
                Icon(graphics={
                  Line(points={{-70,0},{-94,0}}, color={85,170,255}),
                  Line(points={{70,0},{94,0}}, color={85,170,255}),
                  Text(
                    extent={{-160,120},{160,80}},
                    lineColor={0,0,255},
                    textString="%name"),
                  Line(points={{0,-70},{0,-80},{0,-90},{0,-100}})}),
                Documentation(info="<html>
<p>
The relative sensor partial model relies on the
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Interfaces.OnePort\">OnePort</a> to measure the complex voltage or current. Additionally this model contains a proper icon and a definition of the angular velocity.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Interfaces.AbsoluteSensor\">AbsoluteSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Sensors.VoltageSensor\">VoltageSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Sensors.CurrentSensor\">CurrentSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Sensors.PowerSensor\">PowerSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.AbsoluteSensor\">Polyphase.Interfaces.AbsoluteSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.RelativeSensorElementary\">Polyphase.Interfaces.RelativeSensorElementary</a>
</p>

</html>"));
          end RelativeSensor;
        end Interfaces;
      end SinglePhase;

      package MultiPhase "Polyphase AC library"
        extends Modelica.Icons.Package;
        package Interfaces "Interfaces"
          extends Modelica.Icons.InterfacesPackage;
          partial model RelativeSensor "Obsolete model - use Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.RelativeSensorElementary instead"
            extends Modelica.Icons.ObsoleteModel;
            extends Modelica.Icons.RoundSensor;
            extends Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.TwoPlug;
            Modelica.ComplexBlocks.Interfaces.ComplexOutput y[m] annotation (
                Placement(transformation(
                  origin={0,-110},
                  extent={{-10,-10},{10,10}},
                  rotation=270)));
            annotation (obsolete="Obsolete block - use Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.RelativeSensorElementary instead",
                Icon(graphics={
                  Line(points={{-70,0},{-94,0}}, color={85,170,255}),
                  Line(points={{70,0},{94,0}}, color={85,170,255}),
                  Line(points={{0,-70},{0,-80},{0,-90},{0,-100}}, color={85,170,255}),
                  Text(
                    extent={{150,-100},{-150,-70}},
                    textString="m=%m"),
                  Text(
                    lineColor={0,0,255},
                    extent={{-150,80},{150,120}},
                    textString="%name")}), Documentation(info="<html>
<p>
The relative sensor partial model relies on the
<a href=\"modelica://Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.TwoPlug\">TwoPlug</a> to measure the complex voltages and currents. Additionally this model contains a proper icon and a definition of the angular velocity.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Electrical.QuasiStatic.Polyphase.Interfaces.AbsoluteSensor\">AbsoluteSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Interfaces.AbsoluteSensor\">SinglePhase.Interfaces.AbsoluteSensor</a>,
<a href=\"modelica://Modelica.Electrical.QuasiStatic.SinglePhase.Interfaces.RelativeSensorElementary\">SinglePhase.Interfaces.RelativeSensorElementary</a>
</p>

</html>"));

          end RelativeSensor;
        end Interfaces;
      end MultiPhase;
    end QuasiStationary;
    annotation (Icon(graphics={
      Rectangle(
        origin={20.3125,82.8571},
        extent={{-45.3125,-57.8571},{4.6875,-27.8571}}),
      Line(
        origin={7.0,50.0},
        points={{18.0,-10.0},{53.0,-10.0},{53.0,-45.0}}),
      Line(
        origin={9.0,54.0},
        points={{31.0,-49.0},{71.0,-49.0}}),
      Line(
        origin={8.0,48.0},
        points={{32.0,-58.0},{72.0,-58.0}}),
      Line(
        origin={6.2593,48.0},
        points={{53.7407,-58.0},{53.7407,-93.0},{-66.2593,-93.0},{-66.2593,-58.0}}),
      Line(
        origin={-3.0,45.0},
        points={{-72.0,-55.0},{-42.0,-55.0}}),
      Line(
        origin={-2.0,55.0},
        points={{-83.0,-50.0},{-33.0,-50.0}}),
      Line(
        origin={1.0,50.0},
        points={{-61.0,-45.0},{-61.0,-10.0},{-26.0,-10.0}})}));
  end Electrical;

  package Mechanics "Library of 1-dim. and 3-dim. mechanical components (multi-body, rotational, translational)"
    extends Modelica.Icons.Package;
    package MultiBody "Library to model 3-dimensional mechanical systems"
      extends Modelica.Icons.Package;
      package Joints "Components that constrain the motion between two frames"
        extends Modelica.Icons.Package;
        model Prismatic "Prismatic joint (1 translational degree-of-freedom, 2 potential states, optional axis flange, optional distance offset)"
          extends Modelica.Icons.ObsoleteModel;
          extends Modelica.Mechanics.MultiBody.Interfaces.PartialElementaryJoint;

          Modelica.Mechanics.Translational.Interfaces.Flange_a axis if useAxisFlange
            "1-dim. translational flange that drives the joint"
            annotation (Placement(transformation(extent={{90,50},{70,70}})));
          Modelica.Mechanics.Translational.Interfaces.Flange_b support if useAxisFlange
            "1-dim. translational flange of the drive support (assumed to be fixed in the world frame, NOT in the joint)"
            annotation (Placement(transformation(extent={{-30,50},{-50,70}})));

          parameter Boolean useAxisFlange=false "= true, if axis flange is enabled"
            annotation(Evaluate=true, HideResult=true, choices(checkBox=true));
          parameter Boolean animation=true "= true, if animation shall be enabled";
          parameter Modelica.Mechanics.MultiBody.Types.Axis n={1,0,0}
            "Axis of translation resolved in frame_a (= same as in frame_b)"
            annotation (Evaluate=true);
          parameter SI.Position s_offset=0
            "Relative distance offset (distance between frame_a and frame_b = s_offset + s)";
          parameter Modelica.Mechanics.MultiBody.Types.Axis boxWidthDirection={0,1,0}
            "Vector in width direction of box, resolved in frame_a"
            annotation (Evaluate=true, Dialog(tab="Animation", group=
                  "if animation = true", enable=animation));
          parameter SI.Distance boxWidth=world.defaultJointWidth
            "Width of prismatic joint box"
            annotation (Dialog(tab="Animation", group="if animation = true", enable=animation));
          parameter SI.Distance boxHeight=boxWidth "Height of prismatic joint box"
            annotation (Dialog(tab="Animation", group="if animation = true", enable=animation));
          input Modelica.Mechanics.MultiBody.Types.Color boxColor=Modelica.Mechanics.MultiBody.Types.Defaults.JointColor
            "Color of prismatic joint box"
            annotation (Dialog(colorSelector=true, tab="Animation", group="if animation = true", enable=animation));
          input Modelica.Mechanics.MultiBody.Types.SpecularCoefficient specularCoefficient = world.defaultSpecularCoefficient
            "Reflection of ambient light (= 0: light is completely absorbed)"
            annotation (Dialog(tab="Animation", group="if animation = true", enable=animation));
          parameter StateSelect stateSelect=StateSelect.prefer
            "Priority to use distance s and v=der(s) as states" annotation(Dialog(tab="Advanced"));
          final parameter Real e[3](each final unit="1")=
             Modelica.Math.Vectors.normalizeWithAssert(n)
            "Unit vector in direction of prismatic axis n";

          SI.Position s(start=0, final stateSelect=stateSelect)
            "Relative distance between frame_a and frame_b"
            annotation (unassignedMessage="
The relative distance s of a prismatic joint cannot be determined.
Possible reasons:
- A non-zero mass might be missing on either side of the parts
  connected to the prismatic joint.
- Too many StateSelect.always are defined and the model
  has less degrees of freedom as specified with this setting
  (remove all StateSelect.always settings).
");

          SI.Velocity v(start=0,final stateSelect=stateSelect)
            "First derivative of s (relative velocity)";
          SI.Acceleration a(start=0) "Second derivative of s (relative acceleration)";
          SI.Force f "Actuation force in direction of joint axis";

        protected
          Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape box(
            shapeType="box",
            color=boxColor,
            specularCoefficient=specularCoefficient,
            length=if noEvent(abs(s + s_offset) > 1.e-6) then s + s_offset else 1.e-6,
            width=boxWidth,
            height=boxHeight,
            lengthDirection=e,
            widthDirection=boxWidthDirection,
            r=frame_a.r_0,
            R=frame_a.R) if world.enableAnimation and animation;
          Modelica.Mechanics.Translational.Components.Fixed fixed
            annotation (Placement(transformation(extent={{-50,30},{-30,50}})));
          Modelica.Mechanics.Translational.Interfaces.InternalSupport internalAxis(f = f)
            annotation (Placement(transformation(extent={{70,50},{90,30}})));
          Modelica.Mechanics.Translational.Sources.ConstantForce constantForce(f_constant=0) if not useAxisFlange
            annotation (Placement(transformation(extent={{40,30},{60,50}})));
        equation
          v = der(s);
          a = der(v);

          // relationships between kinematic quantities of frame_a and of frame_b
          frame_b.r_0 = frame_a.r_0 + Modelica.Mechanics.MultiBody.Frames.resolve1(frame_a.R, e*(s_offset + s));
          frame_b.R = frame_a.R;

          // Force and torque balance
          zeros(3) = frame_a.f + frame_b.f;
          zeros(3) = frame_a.t + frame_b.t + cross(e*(s_offset + s), frame_b.f);

          // d'Alemberts principle
          f = -e*frame_b.f;

          // Connection to internal connectors
          s = internalAxis.s;

          connect(fixed.flange, support) annotation (Line(
              points={{-40,40},{-40,60}}, color={0,127,0}));
          connect(internalAxis.flange, axis) annotation (Line(
              points={{80,40},{80,60}}, color={0,127,0}));
          connect(constantForce.flange, internalAxis.flange) annotation (Line(
              points={{60,40},{80,40}}, color={0,127,0}));
          annotation (obsolete = "Obsolete model - use Modelica.Mechanics.MultiBody.Joints.Prismatic instead",
            Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,-50},{-30,41}},
                  pattern=LinePattern.None,
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid,
                  lineColor={0,0,255}),
                Rectangle(
                  extent={{-100,40},{-30,50}},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.Solid,
                  lineColor={0,0,255}),
                Rectangle(
                  extent={{-30,-30},{100,20}},
                  pattern=LinePattern.None,
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid,
                  lineColor={0,0,255}),
                Rectangle(
                  extent={{-30,20},{100,30}},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.Solid,
                  lineColor={0,0,255}),
                Line(points={{-30,-50},{-30,50}}),
                Line(points={{100,-30},{100,21}}),
                Text(
                  extent={{60,12},{96,-13}},
                  lineColor={128,128,128},
                  textString="b"),
                Text(
                  extent={{-95,13},{-60,-9}},
                  lineColor={128,128,128},
                  textString="a"),
                Text(
                  visible=useAxisFlange,
                  extent={{-150,-135},{150,-95}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-150,-90},{150,-60}},
                  textString="n=%n"),
                Rectangle(
                  visible=useAxisFlange,
                  extent={{90,30},{100,70}},
                  pattern=LinePattern.None,
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid,
                  lineColor={0,0,255}),
                Text(
                  visible=not useAxisFlange,
                  extent={{-150,60},{150,100}},
                  textString="%name",
                  lineColor={0,0,255})}),
            Documentation(info="<html>
<p>
Joint where frame_b is translated along axis n which is fixed in frame_a.
The two frames coincide when the relative distance \"s = 0\".
</p>

<p>
Optionally, two additional 1-dimensional mechanical flanges
(flange \"axis\" represents the driving flange and
flange \"support\" represents the bearing) can be enabled via
parameter <strong>useAxisFlange</strong>. The enabled axis flange can be
driven with elements of the
<a href=\"modelica://Modelica.Mechanics.Translational\">Modelica.Mechanics.Translational</a>
library.

</p>

<p>
In the \"Advanced\" menu it can be defined via parameter <strong>stateSelect</strong>
that the relative distance \"s\" and its derivative shall be definitely
used as states by setting stateSelect=StateSelect.always.
Default is StateSelect.prefer to use the relative distance and its
derivative as preferred states. The states are usually selected automatically.
In certain situations, especially when closed kinematic loops are present,
it might be slightly more efficient, when using the StateSelect.always setting.
</p>

<p>
In the following figure the animation of a prismatic
joint is shown. The light blue coordinate system is
frame_a and the dark blue coordinate system is
frame_b of the joint. The black arrow is parameter
vector \"n\" defining the translation axis
(here: n = {1,1,0}).
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Joints/Prismatic.png\">
</p>

</html>"));
        end Prismatic;

        model Revolute "Revolute joint (1 rotational degree-of-freedom, 2 potential states, optional axis flange, optional angle offset)"
          extends Modelica.Icons.ObsoleteModel;

          Modelica.Mechanics.Rotational.Interfaces.Flange_a axis if useAxisFlange
            "1-dim. rotational flange that drives the joint"
            annotation (Placement(transformation(extent={{10,90},{-10,110}})));
          Modelica.Mechanics.Rotational.Interfaces.Flange_b support if useAxisFlange
            "1-dim. rotational flange of the drive support (assumed to be fixed in the world frame, NOT in the joint)"
            annotation (Placement(transformation(extent={{-70,90},{-50,110}})));

          Modelica.Mechanics.MultiBody.Interfaces.Frame_a frame_a
            "Coordinate system fixed to the joint with one cut-force and cut-torque"
            annotation (Placement(transformation(extent={{-116,-16},{-84,16}})));
          Modelica.Mechanics.MultiBody.Interfaces.Frame_b frame_b
            "Coordinate system fixed to the joint with one cut-force and cut-torque"
            annotation (Placement(transformation(extent={{84,-16},{116,16}})));

          parameter Boolean useAxisFlange=false "= true, if axis flange is enabled"
            annotation(Evaluate=true, HideResult=true, choices(checkBox=true));
          parameter Boolean animation=true
            "= true, if animation shall be enabled (show axis as cylinder)";
          parameter Modelica.Mechanics.MultiBody.Types.Axis n={0,0,1}
            "Axis of rotation resolved in frame_a (= same as in frame_b)"
            annotation (Evaluate=true);
          parameter SI.Angle phi_offset=0
            "Relative angle offset (angle = phi_offset + phi)";
          parameter SI.Distance cylinderLength=world.defaultJointLength
            "Length of cylinder representing the joint axis"
            annotation (Dialog(tab="Animation", group="if animation = true", enable=animation));
          parameter SI.Distance cylinderDiameter=world.defaultJointWidth
            "Diameter of cylinder representing the joint axis"
            annotation (Dialog(tab="Animation", group="if animation = true", enable=animation));
          input Modelica.Mechanics.MultiBody.Types.Color cylinderColor=Modelica.Mechanics.MultiBody.Types.Defaults.JointColor
            "Color of cylinder representing the joint axis"
            annotation (Dialog(colorSelector=true, tab="Animation", group="if animation = true", enable=animation));
          input Modelica.Mechanics.MultiBody.Types.SpecularCoefficient
            specularCoefficient = world.defaultSpecularCoefficient
            "Reflection of ambient light (= 0: light is completely absorbed)"
            annotation (Dialog(tab="Animation", group="if animation = true", enable=animation));
          parameter StateSelect stateSelect=StateSelect.prefer
            "Priority to use joint angle phi and w=der(phi) as states" annotation(Dialog(tab="Advanced"));

          SI.Angle phi(start=0, final stateSelect=stateSelect)
            "Relative rotation angle from frame_a to frame_b"
             annotation (unassignedMessage="
The rotation angle phi of a revolute joint cannot be determined.
Possible reasons:
- A non-zero mass might be missing on either side of the parts
  connected to the revolute joint.
- Too many StateSelect.always are defined and the model
  has less degrees of freedom as specified with this setting
  (remove all StateSelect.always settings).
");
          SI.AngularVelocity w(start=0, stateSelect=stateSelect)
            "First derivative of angle phi (relative angular velocity)";
          SI.AngularAcceleration a(start=0)
            "Second derivative of angle phi (relative angular acceleration)";
          SI.Torque tau "Driving torque in direction of axis of rotation";
          SI.Angle angle "= phi_offset + phi";

        protected
          outer Modelica.Mechanics.MultiBody.World world;
          parameter Real e[3](each final unit="1")=Modelica.Math.Vectors.normalizeWithAssert(n)
            "Unit vector in direction of rotation axis, resolved in frame_a (= same as in frame_b)";
          Modelica.Mechanics.MultiBody.Frames.Orientation R_rel
            "Relative orientation object from frame_a to frame_b or from frame_b to frame_a";
          Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape cylinder(
            shapeType="cylinder",
            color=cylinderColor,
            specularCoefficient=specularCoefficient,
            length=cylinderLength,
            width=cylinderDiameter,
            height=cylinderDiameter,
            lengthDirection=e,
            widthDirection={0,1,0},
            r_shape=-e*(cylinderLength/2),
            r=frame_a.r_0,
            R=frame_a.R) if world.enableAnimation and animation;

        protected
          Modelica.Mechanics.Rotational.Components.Fixed fixed
            "support flange is fixed to ground"
            annotation (Placement(transformation(extent={{-70,70},{-50,90}})));
          Modelica.Mechanics.Rotational.Interfaces.InternalSupport internalAxis(tau=tau)
            annotation (Placement(transformation(extent={{-10,90},{10,70}})));
          Modelica.Mechanics.Rotational.Sources.ConstantTorque constantTorque(tau_constant=0) if not useAxisFlange
            annotation (Placement(transformation(extent={{40,70},{20,90}})));
        equation
          Connections.branch(frame_a.R, frame_b.R);

          assert(cardinality(frame_a) > 0,
            "Connector frame_a of revolute joint is not connected");
          assert(cardinality(frame_b) > 0,
            "Connector frame_b of revolute joint is not connected");

          angle = phi_offset + phi;
          w = der(phi);
          a = der(w);

          // relationships between quantities of frame_a and of frame_b
          frame_b.r_0 = frame_a.r_0;

          if Connections.rooted(frame_a.R) then
            R_rel = Modelica.Mechanics.MultiBody.Frames.planarRotation(e, phi_offset + phi, w);
            frame_b.R = Modelica.Mechanics.MultiBody.Frames.absoluteRotation(frame_a.R, R_rel);
            frame_a.f = -Modelica.Mechanics.MultiBody.Frames.resolve1(R_rel, frame_b.f);
            frame_a.t = -Modelica.Mechanics.MultiBody.Frames.resolve1(R_rel, frame_b.t);
          else
            R_rel = Modelica.Mechanics.MultiBody.Frames.planarRotation(-e, phi_offset + phi, w);
            frame_a.R = Modelica.Mechanics.MultiBody.Frames.absoluteRotation(frame_b.R, R_rel);
            frame_b.f = -Modelica.Mechanics.MultiBody.Frames.resolve1(R_rel, frame_a.f);
            frame_b.t = -Modelica.Mechanics.MultiBody.Frames.resolve1(R_rel, frame_a.t);
          end if;

          // d'Alemberts principle
          tau = -frame_b.t*e;

          // Connection to internal connectors
          phi = internalAxis.phi;

          connect(fixed.flange, support) annotation (Line(
              points={{-60,80},{-60,100}}));
          connect(internalAxis.flange, axis) annotation (Line(
              points={{0,80},{0,100}}));
          connect(constantTorque.flange, internalAxis.flange) annotation (Line(
              points={{20,80},{0,80}}));
          annotation (obsolete = "Obsolete model - use Modelica.Mechanics.MultiBody.Joints.Revolute instead",
            Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,-60},{-30,60}},
                  lineColor={64,64,64},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255},
                  radius=10),
                Rectangle(
                  extent={{30,-60},{100,60}},
                  lineColor={64,64,64},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255},
                  radius=10),
                Rectangle(extent={{-100,60},{-30,-60}}, lineColor={64,64,64}, radius=10),
                Rectangle(extent={{30,60},{100,-60}}, lineColor={64,64,64}, radius=10),
                Text(
                  extent={{-90,14},{-54,-11}},
                  lineColor={128,128,128},
                  textString="a"),
                Text(
                  extent={{51,11},{87,-14}},
                  lineColor={128,128,128},
                  textString="b"),
                Line(
                  visible=useAxisFlange,
                  points={{-20,80},{-20,60}}),
                Line(
                  visible=useAxisFlange,
                  points={{20,80},{20,60}}),
                Rectangle(
                  visible=useAxisFlange,
                  extent={{-10,100},{10,50}},
                  fillPattern=FillPattern.VerticalCylinder,
                  fillColor={192,192,192}),
                Polygon(
                  visible=useAxisFlange,
                  points={{-10,30},{10,30},{30,50},{-30,50},{-10,30}},
                  lineColor={64,64,64},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-30,11},{30,-10}},
                  lineColor={64,64,64},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  visible=useAxisFlange,
                  points={{10,30},{30,50},{30,-50},{10,-30},{10,30}},
                  lineColor={64,64,64},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-150,-110},{150,-80}},
                  textString="n=%n"),
                Text(
                  visible=useAxisFlange,
                  extent={{-150,-155},{150,-115}},
                  textString="%name",
                  lineColor={0,0,255}),
                Line(
                  visible=useAxisFlange,
                  points={{-20,70},{-60,70},{-60,60}}),
                Line(
                  visible=useAxisFlange,
                  points={{20,70},{50,70},{50,60}}),
                Line(
                  visible=useAxisFlange,
                  points={{-90,100},{-30,100}}),
                Line(
                  visible=useAxisFlange,
                  points={{-30,100},{-50,80}}),
                Line(
                  visible=useAxisFlange,
                  points={{-49,100},{-70,80}}),
                Line(
                  visible=useAxisFlange,
                  points={{-70,100},{-90,80}}),
                Text(
                  visible=not useAxisFlange,
                  extent={{-150,70},{150,110}},
                  textString="%name",
                  lineColor={0,0,255})}),
            Documentation(info="<html>
<p>
Joint where frame_b rotates around axis n which is fixed in frame_a.
The two frames coincide when the rotation angle \"phi = 0\".
</p>

<p>
Optionally, two additional 1-dimensional mechanical flanges
(flange \"axis\" represents the driving flange and
flange \"support\" represents the bearing) can be enabled via
parameter <strong>useAxisFlange</strong>. The enabled axis flange can be
driven with elements of the
<a href=\"modelica://Modelica.Mechanics.Rotational\">Modelica.Mechanics.Rotational</a>
library.
</p>

<p>
In the \"Advanced\" menu it can be defined via parameter <strong>stateSelect</strong>
that the rotation angle \"phi\" and its derivative shall be definitely
used as states by setting stateSelect=StateSelect.always.
Default is StateSelect.prefer to use the joint angle and its
derivative as preferred states. The states are usually selected automatically.
In certain situations, especially when closed kinematic loops are present,
it might be slightly more efficient, when using the StateSelect.always setting.
</p>

<p>
If a <strong>planar loop</strong> is present, e.g., consisting of 4 revolute joints
where the joint axes are all parallel to each other, then there is no
longer a unique mathematical solution and the symbolic algorithms will
fail. Usually, an error message will be printed pointing out this
situation. In this case, one revolute joint of the loop has to be replaced
by a Joints.RevolutePlanarLoopConstraint joint. The
effect is that from the 5 constraints of a usual revolute joint,
3 constraints are removed and replaced by appropriate known
variables (e.g., the force in the direction of the axis of rotation is
treated as known with value equal to zero; for standard revolute joints,
this force is an unknown quantity).
</p>

<p>
In the following figure the animation of a revolute
joint is shown. The light blue coordinate system is
frame_a and the dark blue coordinate system is
frame_b of the joint. The black arrow is parameter
vector \"n\" defining the translation axis
(here: n = {0,0,1}, phi.start = 45<sup>o</sup>).
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Joints/Revolute.png\">
</p>

</html>"));
        end Revolute;
      end Joints;

      package Visualizers "3-dimensional visual objects used for animation"
        extends Modelica.Icons.Package;
        model Ground "Visualizing the ground (box in z=0)"
          extends Modelica.Icons.ObsoleteModel;
           parameter Boolean animation=true
           "= true, if animation of ground shall be enabled";
           parameter SI.Position length = 10
           "Length and width of box (center is at x=y=0)" annotation (Dialog(enable=animation));
           parameter SI.Position height = 0.02
           "Height of box (upper surface is at z=0, lower surface is at z=-height)" annotation (Dialog(enable=animation));
           parameter Modelica.Mechanics.MultiBody.Types.Color groundColor={0,255,0}
           "Color of box" annotation (Dialog(colorSelector=true, enable=animation));

           Modelica.Mechanics.MultiBody.Visualizers.FixedShape ground(
             lengthDirection={1,0,0},
             widthDirection={0,1,0},
             animation=animation,
             r_shape={-length/2,0,-height},
             length=length,
             height=height,
             color=groundColor,
             width=length)
             annotation (Placement(transformation(extent={{-20,0},{0,20}})));
           Modelica.Mechanics.MultiBody.Parts.Fixed fixed
             annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
        equation

           connect(fixed.frame_b, ground.frame_a) annotation (Line(
               points={{-40,10},{-20,10}},
               color={95,95,95},
               thickness=0.5));
           annotation (
             obsolete = "Obsolete model - use ground visualization feature in Modelica.Mechanics.MultiBody.World, or use model Modelica.Mechanics.MultiBody.Visualizers.Rectangle instead",
             Icon(
               coordinateSystem(preserveAspectRatio = true, extent = {{-100, -100}, {100, 100}}),
               graphics = {
                 Polygon(lineColor = {255, 255, 255}, fillColor = {126, 181, 78}, fillPattern = FillPattern.Solid, points = {{-100, -30}, {20, -90}, {100, 0}, {-10, 40}}),
                 Text(lineColor = {64, 64, 64}, extent = {{20, 70}, {60, 100}}, textString = "z", horizontalAlignment = TextAlignment.Left),
                 Polygon(lineColor = {255, 255, 255}, fillColor = {14, 111, 1}, fillPattern = FillPattern.Solid, points = {{100, -10}, {20, -100}, {20, -90}, {100, 0}}),
                 Polygon(lineColor = {255, 255, 255}, fillColor = {14, 111, 1}, fillPattern = FillPattern.Solid, points = {{-100, -40}, {20, -100}, {20, -90}, {-100, -30}}), Line(origin = {6, -8}, points={{-6,-10},{-6,108}}),
                 Polygon(origin = {6, 0}, points={{-6,102},{-14,72},{2,72},{-6,102}}, fillPattern=FillPattern.Solid),
                 Text(lineColor = {0,0,255}, extent = {{-150, -145}, {150, -105}}, textString = "%name")}),
             Documentation(info = "<html>
<p>
This shape visualizes the x-y plane by a box.
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Visualizers/Ground.png\">
</blockquote>
</html>"));
        end Ground;
      end Visualizers;
      package Types "Constants and types with choices, especially to build menus"
        extends Modelica.Icons.TypesPackage;
        type Init = enumeration(
          Free "Free (no initialization)",
          PositionVelocity "Initialize generalized position and velocity variables",
          SteadyState "Initialize in steady state (velocity and acceleration are zero)",
          Position "Initialize only generalized position variable(s)",
          Velocity "Initialize only generalized velocity variable(s)",
          VelocityAcceleration "Initialize generalized velocity and acceleration variables",
          PositionVelocityAcceleration "Initialize generalized position, velocity and acceleration variables")
        "Enumeration defining initialization for MultiBody components"
        annotation (
          obsolete = "Obsolete type - use start/fixed attributes instead",
          Documentation(info="<html>
<table border=\"1\" cellspacing=\"0\" cellpadding=\"2\">
<tr><th><strong>Types.Init.</strong></th><th><strong>Meaning</strong></th></tr>
<tr><td>Free</td>
    <td>No initialization</td></tr>

<tr><td>PositionVelocity</td>
    <td>Initialize generalized position and velocity variables</td></tr>

<tr><td>SteadyState</td>
    <td>Initialize in steady state (velocity and acceleration are zero)</td></tr>

<tr><td>Position </td>
    <td>Initialize only generalized position variable(s)</td></tr>

<tr><td>Velocity</td>
    <td>Initialize only generalized velocity variable(s)</td></tr>

<tr><td>VelocityAcceleration</td>
    <td>Initialize generalized velocity and acceleration variables</td></tr>

<tr><td>PositionVelocityAcceleration</td>
    <td>Initialize generalized position, velocity and acceleration variables</td></tr>
</table>
</html>"));
      end Types;
    end MultiBody;

    package Rotational "Library to model 1-dimensional, rotational mechanical systems"
      extends Modelica.Icons.Package;
      package Interfaces "Connectors and partial models for 1D rotational mechanical components"
        extends Modelica.Icons.Package;
        partial model PartialElementaryOneFlangeAndSupport
          "Obsolete partial model. Use PartialElementaryOneFlangeAndSupport2."
          extends Modelica.Icons.ObsoleteModel;
          parameter Boolean useSupport=false
            "= true, if support flange enabled, otherwise implicitly grounded"
            annotation (
            Evaluate=true,
            HideResult=true,
            choices(checkBox=true));
          Modelica.Mechanics.Rotational.Interfaces.Flange_b flange "Flange of shaft"
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          Modelica.Mechanics.Rotational.Interfaces.Support support if useSupport "Support/housing of component"
            annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
        protected
          Modelica.Mechanics.Rotational.Interfaces.InternalSupport internalSupport(tau=-flange.tau)
            "Internal support/housing of component as a model with connector flange (flange is either connected to support, if useSupport=true, or connected to fixed, if useSupport=false)"
            annotation (Placement(transformation(extent={{-10,-90},{10,-70}})));
          Modelica.Mechanics.Rotational.Components.Fixed fixed if not useSupport
            "Fixed support/housing, if not useSupport"
            annotation (Placement(transformation(extent={{10,-96},{30,-76}})));
        equation
          connect(internalSupport.flange, support) annotation (Line(
              points={{0,-80},{0,-100}}));
          connect(internalSupport.flange, fixed.flange) annotation (Line(
              points={{0,-80},{20,-80},{20,-86}}));
          annotation (
            obsolete = "Obsolete model - use Modelica.Mechanics.Rotational.Interfaces.PartialElementaryOneFlangeAndSupport2 instead",
            Documentation(info="<html>
<p>
This is a 1-dim. rotational component with one flange and a support/housing.
It is used to build up elementary components of a drive train with
equations in the text layer.
</p>

<p>
If <em>useSupport=true</em>, the support connector is conditionally enabled
and needs to be connected.<br>
If <em>useSupport=false</em>, the support connector is conditionally disabled
and instead the component is internally fixed to ground.
</p>
</html>"),
            Diagram(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}}), graphics={Text(
                      extent={{25,-97},{65,-98}},
                      lineColor={95,95,95},
                      textString="(if not useSupport)"),Text(
                      extent={{-38,-98},{-6,-96}},
                      lineColor={95,95,95},
                      textString="(if useSupport)")}),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={Line(
                      visible=not useSupport,
                      points={{-50,-120},{-30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-120},{-10,-100}}),Line(
                      visible=not useSupport,
                      points={{-10,-120},{10,-100}}),Line(
                      visible=not useSupport,
                      points={{10,-120},{30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-100},{30,-100}})}));
        end PartialElementaryOneFlangeAndSupport;

        partial model PartialElementaryTwoFlangesAndSupport
          "Obsolete partial model. Use PartialElementaryTwoFlangesAndSupport2."
          extends Modelica.Icons.ObsoleteModel;
          parameter Boolean useSupport=false
            "= true, if support flange enabled, otherwise implicitly grounded"
            annotation (
            Evaluate=true,
            HideResult=true,
            choices(checkBox=true));
          Modelica.Mechanics.Rotational.Interfaces.Flange_a flange_a "Flange of left shaft" annotation (Placement(
                transformation(extent={{-110,-10},{-90,10}})));
          Modelica.Mechanics.Rotational.Interfaces.Flange_b flange_b "Flange of right shaft" annotation (Placement(
                transformation(extent={{90,-10},{110,10}})));
          Modelica.Mechanics.Rotational.Interfaces.Support support if useSupport "Support/housing of component"
            annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
        protected
          Modelica.Mechanics.Rotational.Interfaces.InternalSupport internalSupport(
            tau=-flange_a.tau - flange_b.tau)
            "Internal support/housing of component as a model with connector flange (flange is either connected to support, if useSupport=true, or connected to fixed, if useSupport=false)"
            annotation (Placement(transformation(extent={{-10,-90},{10,-70}})));
          Modelica.Mechanics.Rotational.Components.Fixed fixed if not useSupport
            "Fixed support/housing, if not useSupport"
            annotation (Placement(transformation(extent={{10,-97},{30,-77}})));
        equation
          connect(internalSupport.flange, support) annotation (Line(
              points={{0,-80},{0,-100}}));
          connect(internalSupport.flange, fixed.flange) annotation (Line(
              points={{0,-80},{20,-80},{20,-87}}));
          annotation (
            obsolete = "Obsolete model - use Modelica.Mechanics.Rotational.Interfaces.PartialElementaryTwoFlangesAndSupport2 instead",
            Documentation(info="<html>
<p>
This is a 1-dim. rotational component with two flanges and a support/housing.
It is used to build up elementary components of a drive train with
equations in the text layer.
</p>

<p>
If <em>useSupport=true</em>, the support connector is conditionally enabled
and needs to be connected.<br>
If <em>useSupport=false</em>, the support connector is conditionally disabled
and instead the component is internally fixed to ground.
</p>
</html>"),
            Diagram(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}}), graphics={Text(
                      extent={{24,-97},{64,-98}},
                      lineColor={95,95,95},
                      textString="(if not useSupport)"),Text(
                      extent={{-38,-98},{-6,-96}},
                      lineColor={95,95,95},
                      textString="(if useSupport)")}),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={Line(
                      visible=not useSupport,
                      points={{-50,-120},{-30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-120},{-10,-100}}),Line(
                      visible=not useSupport,
                      points={{-10,-120},{10,-100}}),Line(
                      visible=not useSupport,
                      points={{10,-120},{30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-100},{30,-100}})}));
        end PartialElementaryTwoFlangesAndSupport;
      end Interfaces;
    end Rotational;

    package Translational "Library to model 1-dimensional, translational mechanical systems"
      extends Modelica.Icons.Package;
      package Interfaces "Interfaces for 1-dim. translational mechanical components"
        extends Modelica.Icons.Package;
        partial model PartialElementaryOneFlangeAndSupport
          "Obsolete partial model. Use PartialElementaryOneFlangeAndSupport2."
          extends Modelica.Icons.ObsoleteModel;
          parameter Boolean useSupport=false
            "= true, if support flange enabled, otherwise implicitly grounded"
            annotation (
            Evaluate=true,
            HideResult=true,
            choices(checkBox=true));
          SI.Length s
            "Distance between flange and support (= flange.s - support.s)";
          Modelica.Mechanics.Translational.Interfaces.Flange_b flange "Flange of component" annotation (Placement(transformation(extent={{90,-10},{110,10}})));

        protected
          Modelica.Mechanics.Translational.Interfaces.InternalSupport internalSupport(f=-flange.f)
            "Internal support/housing of component as a model with connector flange (flange is either connected to support, if useSupport=true, or connected to fixed, if useSupport=false)"
            annotation (Placement(transformation(extent={{-10,-90},{10,-70}})));
          Modelica.Mechanics.Translational.Components.Fixed fixed if not useSupport
            "Fixed support/housing, if not useSupport" annotation (Placement(transformation(extent={{10,-97},{30,-77}})));
        public
          Modelica.Mechanics.Translational.Interfaces.Support support if useSupport "Support/housing of component"
            annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
        equation
          s = flange.s - internalSupport.s;
          connect(internalSupport.flange, support) annotation (Line(
              points={{0,-80},{0,-100}}, color={0,127,0}));
          connect(fixed.flange, internalSupport.flange) annotation (Line(
              points={{20,-87},{20,-80},{0,-80}}, color={0,127,0}));
          annotation (
            obsolete = "Obsolete model - use Modelica.Mechanics.Translational.Interfaces.PartialElementaryOneFlangeAndSupport2 instead",
            Documentation(info="<html>
    <p>
This is a 1-dim. translational component with one flange and a support/housing.
It is used to build up elementary components of a drive train with
equations in the text layer.
</p>

<p>
If <em>useSupport=true</em>, the support connector is conditionally enabled
and needs to be connected.<br>
If <em>useSupport=false</em>, the support connector is conditionally disabled
and instead the component is internally fixed to ground.
</p>

</html>"),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={Text(
                      extent={{-38,-98},{-6,-96}},
                      lineColor={95,95,95},
                      textString="(if useSupport)"),Text(
                      extent={{24,-97},{64,-98}},
                      lineColor={95,95,95},
                      textString="(if not useSupport)")}),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={Line(
                      visible=not useSupport,
                      points={{-50,-120},{-30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-120},{-10,-100}}),Line(
                      visible=not useSupport,
                      points={{-10,-120},{10,-100}}),Line(
                      visible=not useSupport,
                      points={{10,-120},{30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-100},{30,-100}})}));
        end PartialElementaryOneFlangeAndSupport;

        partial model PartialElementaryTwoFlangesAndSupport
          "Obsolete partial model. Use PartialElementaryTwoFlangesAndSupport2."
          extends Modelica.Icons.ObsoleteModel;
          parameter Boolean useSupport=false
            "= true, if support flange enabled, otherwise implicitly grounded"
            annotation (
            Evaluate=true,
            HideResult=true,
            choices(checkBox=true));
          extends Modelica.Mechanics.Translational.Interfaces.PartialTwoFlanges;
          SI.Length s_a "Distance between left flange and support";
          SI.Length s_b "Distance between right flange and support";
        protected
          Modelica.Mechanics.Translational.Interfaces.InternalSupport internalSupport(f=-flange_a.f - flange_b.f)
            "Internal support/housing of component as a model with connector flange (flange is either connected to support, if useSupport=true, or connected to fixed, if useSupport=false)"
            annotation (Placement(transformation(extent={{-10,-90},{10,-70}})));
          Modelica.Mechanics.Translational.Components.Fixed fixed if not useSupport
            "Fixed support/housing, if not useSupport"
            annotation (Placement(transformation(extent={{10,-97},{30,-77}})));
        public
          Modelica.Mechanics.Translational.Interfaces.Support support if useSupport "Support/housing of component"
            annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
        equation
          s_a = flange_a.s - internalSupport.s;
          s_b = flange_b.s - internalSupport.s;
          connect(internalSupport.flange, support) annotation (Line(
              points={{0,-80},{0,-100}}, color={0,127,0}));
          connect(fixed.flange, internalSupport.flange) annotation (Line(
              points={{20,-87},{20,-80},{0,-80}}, color={0,127,0}));
          annotation (
            obsolete = "Obsolete model - use Modelica.Mechanics.Translational.Interfaces.PartialElementaryTwoFlangesAndSupport2 instead",
            Documentation(info="<html>
<p>
This is a 1-dim. translational component with two flanges and an additional support.
It is used e.g., to build up elementary ideal gear components. The component
contains the force balance, i.e., the sum of the forces of the connectors
is zero (therefore, components that are based on PartialGear cannot have
a mass). The support connector needs to be connected
to avoid the unphysical behavior that the
support force is required to be zero (= the default value, if the
connector is not connected).
</p>

</html>"),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={Text(
                      extent={{-38,-98},{-6,-96}},
                      lineColor={95,95,95},
                      textString="(if useSupport)"),Text(
                      extent={{24,-97},{64,-98}},
                      lineColor={95,95,95},
                      textString="(if not useSupport)")}),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={Line(
                      visible=not useSupport,
                      points={{-50,-120},{-30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-120},{-10,-100}}),Line(
                      visible=not useSupport,
                      points={{-10,-120},{10,-100}}),Line(
                      visible=not useSupport,
                      points={{10,-120},{30,-100}}),Line(
                      visible=not useSupport,
                      points={{-30,-100},{30,-100}})}));
        end PartialElementaryTwoFlangesAndSupport;
      end Interfaces;
    end Translational;
  end Mechanics;

  package Media "Library of media property models"
    extends Modelica.Icons.Package;
    package Common "Data structures and fundamental functions for fluid properties"
      extends Modelica.Icons.Package;
      package OneNonLinearEquation "Determine solution of a non-linear algebraic equation in one unknown without derivatives in a reliable and efficient way"
        extends Modelica.Icons.Package;
        extends Modelica.Icons.ObsoleteModel;

        replaceable record f_nonlinear_Data
          "Data specific for function f_nonlinear"
          extends Modelica.Icons.Record;
          extends Modelica.Icons.ObsoleteModel;
        end f_nonlinear_Data;

        replaceable partial function f_nonlinear
          "Non-linear algebraic equation in one unknown: y = f_nonlinear(x,p,X)"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Real x "Independent variable of function";
          input Real p=0.0 "Disregarded variables (here always used for pressure)";
          input Real[:] X=fill(0, 0)
            "Disregarded variables (her always used for composition)";
          input f_nonlinear_Data f_nonlinear_data
            "Additional data for the function";
          output Real y "= f_nonlinear(x)";
          // annotation(derivative(zeroDerivative=y)); // this must hold for all replaced functions
        end f_nonlinear;

        replaceable function solve
          "Solve f_nonlinear(x_zero)=y_zero; f_nonlinear(x_min) - y_zero and f_nonlinear(x_max)-y_zero must have different sign"
          import Modelica.Utilities.Streams.error;
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Real y_zero
            "Determine x_zero, such that f_nonlinear(x_zero) = y_zero";
          input Real x_min "Minimum value of x";
          input Real x_max "Maximum value of x";
          input Real pressure=0.0
            "Disregarded variables (here always used for pressure)";
          input Real[:] X=fill(0, 0)
            "Disregarded variables (here always used for composition)";
          input f_nonlinear_Data f_nonlinear_data
            "Additional data for function f_nonlinear";
          input Real x_tol=100*Modelica.Constants.eps
            "Relative tolerance of the result";
          output Real x_zero "f_nonlinear(x_zero) = y_zero";
        protected
          constant Real eps=Modelica.Constants.eps "Machine epsilon";
          constant Real x_eps=1e-10
            "Slight modification of x_min, x_max, since x_min, x_max are usually exactly at the borders T_min/h_min and then small numeric noise may make the interval invalid";
          Real x_min2=x_min - x_eps;
          Real x_max2=x_max + x_eps;
          Real a=x_min2 "Current best minimum interval value";
          Real b=x_max2 "Current best maximum interval value";
          Real c "Intermediate point a <= c <= b";
          Real d;
          Real e "b - a";
          Real m;
          Real s;
          Real p;
          Real q;
          Real r;
          Real tol;
          Real fa "= f_nonlinear(a) - y_zero";
          Real fb "= f_nonlinear(b) - y_zero";
          Real fc;
          Boolean found=false;
        algorithm
          // Check that f(x_min) and f(x_max) have different sign
          fa := f_nonlinear(
                  x_min2,
                  pressure,
                  X,
                  f_nonlinear_data) - y_zero;
          fb := f_nonlinear(
                  x_max2,
                  pressure,
                  X,
                  f_nonlinear_data) - y_zero;
          fc := fb;
          if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
            error(
              "The arguments x_min and x_max to OneNonLinearEquation.solve(..)\n"
               + "do not bracket the root of the single non-linear equation:\n" +
              "  x_min  = " + String(x_min2) + "\n" + "  x_max  = " + String(x_max2)
               + "\n" + "  y_zero = " + String(y_zero) + "\n" +
              "  fa = f(x_min) - y_zero = " + String(fa) + "\n" +
              "  fb = f(x_max) - y_zero = " + String(fb) + "\n" +
              "fa and fb must have opposite sign which is not the case");
          end if;

          // Initialize variables
          c := a;
          fc := fa;
          e := b - a;
          d := e;

          // Search loop
          while not found loop
            if abs(fc) < abs(fb) then
              a := b;
              b := c;
              c := a;
              fa := fb;
              fb := fc;
              fc := fa;
            end if;

            tol := 2*eps*abs(b) + x_tol;
            m := (c - b)/2;

            if abs(m) <= tol or fb == 0.0 then
              // root found (interval is small enough)
              found := true;
              x_zero := b;
            else
              // Determine if a bisection is needed
              if abs(e) < tol or abs(fa) <= abs(fb) then
                e := m;
                d := e;
              else
                s := fb/fa;
                if a == c then
                  // linear interpolation
                  p := 2*m*s;
                  q := 1 - s;
                else
                  // inverse quadratic interpolation
                  q := fa/fc;
                  r := fb/fc;
                  p := s*(2*m*q*(q - r) - (b - a)*(r - 1));
                  q := (q - 1)*(r - 1)*(s - 1);
                end if;

                if p > 0 then
                  q := -q;
                else
                  p := -p;
                end if;

                s := e;
                e := d;
                if 2*p < 3*m*q - abs(tol*q) and p < abs(0.5*s*q) then
                  // interpolation successful
                  d := p/q;
                else
                  // use bi-section
                  e := m;
                  d := e;
                end if;
              end if;

              // Best guess value is defined as "a"
              a := b;
              fa := fb;
              b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
              fb := f_nonlinear(
                      b,
                      pressure,
                      X,
                      f_nonlinear_data) - y_zero;

              if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
                // initialize variables
                c := a;
                fc := fa;
                e := b - a;
                d := e;
              end if;
            end if;
          end while;
          annotation (obsolete = "Obsolete function - use Modelica.Math.Nonlinear.solveOneNonlinearEquation instead");
        end solve;

        annotation (
          obsolete = "Obsolete package - use Modelica.Math.Nonlinear.solveOneNonlinearEquation instead",
          Documentation(info="<html>
<p>
This package was used in Modelica.Media of MSL &le; 3.2.3 and was replaced by
the function <a href=\"modelica://Modelica.Math.Nonlinear.solveOneNonlinearEquation\">
Modelica.Math.Nonlinear.solveOneNonlinearEquation</a>.
</p>

<p>
This library determines the solution of one non-linear algebraic equation \"y=f(x)\"
in one unknown \"x\" in a reliable way. As input, the desired value y of the
non-linear function has to be given, as well as an interval x_min, x_max that
contains the solution, i.e., \"f(x_min) - y\" and \"f(x_max) - y\" must
have a different sign. If possible, a smaller interval is computed by
inverse quadratic interpolation (interpolating with a quadratic polynomial
through the last 3 points and computing the zero). If this fails,
bisection is used, which always reduces the interval by a factor of 2.
The inverse quadratic interpolation method has superlinear convergence.
This is roughly the same convergence rate as a globally convergent Newton
method, but without the need to compute derivatives of the non-linear
function. The solver function is a direct mapping of the Algol 60 procedure
\"zero\" to Modelica, from:
</p>

<dl>
<dt> Brent R.P.:</dt>
<dd> <strong>Algorithms for Minimization without derivatives</strong>.
     Prentice Hall, 1973, pp. 58-59.</dd>
</dl>

<p>
Due to limitations of the
Modelica language &le; 3.1 (not possible to pass a function reference to a function),
the construction to use this solver on a user-defined function was a bit
complicated (this method is from Hans Olsson, Dassault Syst&egrave;mes AB). A user has to
provide a package in the following way:
</p>

<blockquote><pre>
<strong>package</strong> MyNonLinearSolver
  <strong>extends</strong> OneNonLinearEquation;

  <strong>redeclare record extends</strong> Data
    // Define data to be passed to user function
    ...
  <strong>end</strong> Data;

  <strong>redeclare function extends</strong> f_nonlinear
  <strong>algorithm</strong>
     // Compute the non-linear equation: y = f(x, Data)
  <strong>end</strong> f_nonlinear;

  // Dummy definition that had to be present for older version of Dymola
  <strong>redeclare function extends</strong> solve
  <strong>end</strong> solve;
<strong>end</strong> MyNonLinearSolver;

x_zero = MyNonLinearSolver.solve(y_zero, x_min, x_max, data=data);
</pre></blockquote>
</html>"));
      end OneNonLinearEquation;
    end Common;
  end Media;

  package Math "Library of mathematical functions (e.g., sin, cos) and of functions operating on vectors and matrices"
    extends Modelica.Icons.Package;
    package Vectors "Library of functions operating on vectors"
      extends Modelica.Icons.Package;
      package Utilities "Utility functions that should not be directly utilized by the user"
        extends Modelica.Icons.UtilitiesPackage;
        function householderVector "Calculate a normalized householder vector to reflect vector a onto vector b"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          import Modelica.Math.Vectors.length;
          import Modelica.Math.Vectors.norm;

          input Real a[:] "Real vector to be reflected";
          input Real b[size(a, 1)] "Real vector b vector a is mapped onto";
          output Real u[size(a, 1)] "Householder vector to map a onto b";
        protected
          Real norm_a=norm(a, 2);
          Real norm_b=norm(b, 2);
          Real alpha;

        algorithm
          assert(norm_b > 0,
            "Vector b in function householderVector is zero vector, but at least one element should be different from zero");
          assert(norm_a > 0,
            "Vector a in function householderVector is zero vector, but at least one element should be different from zero");
          alpha := if norm(a + norm_a/norm_b*b, 2) > norm(a - norm_a/norm_b*b, 2)
             then norm_a/norm_b else -norm_a/norm_b;
          u := (a + alpha*b)/length(a + alpha*b);

          annotation (
            obsolete = "Obsolete function - use Modelica_LinearSystems2.Math.Vectors.householderVector instead",
            Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Vectors.Utilities.<strong>householderVector</strong>(a,b);
</pre></blockquote>
<h4>Description</h4>
<p>
The function call \"<code>householderVector(a, b)</code>\" returns the normalized Householder vector
<strong>u</strong> for Householder reflection of input vector <strong>a</strong> onto vector <strong>b</strong>, i.e., Householder vector <strong>u</strong> is the normal
vector of the reflection plane. Algebraically, the reflection is performed by transformation matrix <strong>Q</strong>
</p>
<blockquote>
<p>
<strong>Q</strong> = <strong>I</strong> - 2*<strong>u</strong>*<strong>u</strong>',
</p>
</blockquote>
i.e., vector <strong>a</strong> is mapped to
<blockquote>
<p>
<strong>a</strong> -> <strong>Q</strong>*<strong>a</strong>=c*<strong>b</strong>
</p>
</blockquote>
with scalar c, |c| = ||<strong>a</strong>|| / ||<strong>b</strong>||. <strong>Q</strong>*<strong>a</strong> is the reflection of <strong>a</strong> about the hyperplane orthogonal to <strong>u</strong>.
<strong>Q</strong> is an orthogonal matrix, i.e.
<blockquote>
<p>
    <strong>Q</strong> = inv(<strong>Q</strong>) = <strong>Q</strong>'
</p>
</blockquote>
<h4>Example</h4>
<blockquote><pre>
  a = {2, -4, -2, -1};
  b = {1, 0, 0, 0};

  u = <strong>householderVector</strong>(a,b);    // {0.837, -0.478, -0.239, -0.119}
                               // Computation (identity(4) - 2*matrix(u)*transpose(matrix(u)))*a results in
                               // {-5, 0, 0, 0} = -5*b
</pre></blockquote>
<h4>See also</h4>
<a href=\"modelica://ObsoleteModelica4.Math.Vectors.Utilities.householderReflection\">Vectors.Utilities.householderReflection</a><br>
<a href=\"modelica://ObsoleteModelica4.Math.Matrices.Utilities.householderReflection\">Matrices.Utilities.householderReflection</a><br>
<a href=\"modelica://ObsoleteModelica4.Math.Matrices.Utilities.householderSimilarityTransformation\">Matrices.Utilities.householderSimilarityTransformation</a>
</html>", revisions="<html>
<ul>
<li><em>2010/04/30 </em>
       by Marcus Baur, DLR-RM</li>
</ul>

</html>"));
        end householderVector;

        function householderReflection "Reflect a vector a on a plane with orthogonal vector u"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          import Modelica.Math.Vectors;

          input Real a[:] "Real vector a to be reflected";
          input Real u[size(a, 1)] "Householder vector";
          output Real ra[size(u, 1)] "Reflection of a";

        protected
          Real norm_a=Vectors.length(a);
          Real h=2*u*a;

        algorithm
          ra := a - h*u;

          // Values close to zero are set to zero.
          for i in 1:size(ra, 1) loop
            ra[i] := if abs(ra[i]) >= norm_a*1e-12 then ra[i] else 0;
          end for;

          annotation (
            obsolete = "Obsolete function - use Modelica_LinearSystems2.Math.Vectors.householderReflexion instead",
            Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Vectors.Utilities.<strong>householderReflection</strong>(a,u);
</pre></blockquote>
<h4>Description</h4>
<p>
Function \"<code>householderReflection(a, u)</code>\" performs the reflection of vector
<strong>a</strong> about a plane orthogonal to vector <strong>u</strong> (Householder vector).
Algebraically the operation is defined by
</p>
<blockquote>
<p>
<strong>b</strong>=<strong>Q</strong>*<strong>a</strong>
</p>
</blockquote>
with
<blockquote>
<p>
   <strong>Q</strong> = <strong>I</strong> - 2*<strong>u</strong>*<strong>u</strong>',
</p>
</blockquote>
where <strong>Q</strong> is an orthogonal matrix, i.e.
<blockquote>
<p>
    <strong>Q</strong> = inv(<strong>Q</strong>) = <strong>Q</strong>'
</p>
</blockquote>
<h4>Example</h4>
<blockquote><pre>
a = {2, -4, -2, -1};
u = {0.837, -0.478, -0.239, -0.119};

<strong>householderReflection</strong>(a,u);    //  = {-5.0, -0.001, -0.0005, -0.0044}
</pre></blockquote>
<h4>See also</h4>
<a href=\"modelica://ObsoleteModelica4.Math.Vectors.Utilities.householderVector\">Utilities.householderVector</a><br>
<a href=\"modelica://ObsoleteModelica4.Math.Matrices.Utilities.householderReflection\">Matrices.Utilities.householderReflection</a><br>
<a href=\"modelica://ObsoleteModelica4.Math.Matrices.Utilities.householderSimilarityTransformation\">Matrices.Utilities.householderSimilarityTransformation</a>

</html>", revisions="<html>
<ul>
<li><em>2010/04/30 </em>
       by Marcus Baur, DLR-RM</li>
</ul>
</html>"));
        end householderReflection;
      end Utilities;
    end Vectors;

    package Matrices "Library of functions operating on matrices"
      extends Modelica.Icons.Package;
      package LAPACK "Interface to LAPACK library (should usually not directly be used but only indirectly via Modelica.Math.Matrices)"
        extends Modelica.Icons.FunctionsPackage;
        function dgegv "Obsolete function. Use Modelica.Math.Matrices.LAPACK.dggev instead"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Real A[:, size(A, 1)];
          input Real B[size(A, 1), size(A, 1)];
          output Real alphaReal[size(A, 1)]
            "Real part of alpha (eigenvalue=(alphaReal+i*alphaImag)/beta)";
          output Real alphaImag[size(A, 1)] "Imaginary part of alpha";
          output Real beta[size(A, 1)] "Denominator of eigenvalue";
          output Integer info;
        protected
          Integer n=size(A, 1);
          Integer lwork=12*n;
          Integer ldvl=1;
          Integer ldvr=1;
          Real Awork[size(A, 1), size(A, 1)]=A;
          Real Bwork[size(A, 1), size(A, 1)]=B;
          Real work[12*size(A, 1)];
          Real dummy1[1, 1];
          Real dummy2[1, 1];

        external"FORTRAN 77" dgegv(
                  "N",
                  "N",
                  n,
                  Awork,
                  n,
                  Bwork,
                  n,
                  alphaReal,
                  alphaImag,
                  beta,
                  dummy1,
                  ldvl,
                  dummy2,
                  ldvr,
                  work,
                  lwork,
                  info) annotation (Library="lapack");
          annotation (
            obsolete = "Obsolete function - use Modelica.Math.Matrices.LAPACK.dggev instead",
            Documentation(info="Lapack documentation
    Purpose
    =======

    This routine is deprecated and has been replaced by routine DGGEV.

    DGEGV computes the eigenvalues and, optionally, the left and/or right
    eigenvectors of a real matrix pair (A,B).
    Given two square matrices A and B,
    the generalized nonsymmetric eigenvalue problem (GNEP) is to find the
    eigenvalues lambda and corresponding (non-zero) eigenvectors x such
    that

       A*x = lambda*B*x.

    An alternate form is to find the eigenvalues mu and corresponding
    eigenvectors y such that

       mu*A*y = B*y.

    These two forms are equivalent with mu = 1/lambda and x = y if
    neither lambda nor mu is zero.  In order to deal with the case that
    lambda or mu is zero or small, two values alpha and beta are returned
    for each eigenvalue, such that lambda = alpha/beta and
    mu = beta/alpha.

    The vectors x and y in the above equations are right eigenvectors of
    the matrix pair (A,B).  Vectors u and v satisfying

       u**H*A = lambda*u**H*B  or  mu*v**H*A = v**H*B

    are left eigenvectors of (A,B).

    Note: this routine performs \"full balancing\" on A and B -- see
    \"Further Details\", below.

    Arguments
    =========

    JOBVL   (input) CHARACTER*1
            = 'N':  do not compute the left generalized eigenvectors;
            = 'V':  compute the left generalized eigenvectors (returned
                    in VL).

    JOBVR   (input) CHARACTER*1
            = 'N':  do not compute the right generalized eigenvectors;
            = 'V':  compute the right generalized eigenvectors (returned
                    in VR).

    N       (input) INTEGER
            The order of the matrices A, B, VL, and VR.  N >= 0.

    A       (input/output) DOUBLE PRECISION array, dimension (LDA, N)
            On entry, the matrix A.
            If JOBVL = 'V' or JOBVR = 'V', then on exit A
            contains the real Schur form of A from the generalized Schur
            factorization of the pair (A,B) after balancing.
            If no eigenvectors were computed, then only the diagonal
            blocks from the Schur form will be correct.  See DGGHRD and
            DHGEQZ for details.

    LDA     (input) INTEGER
            The leading dimension of A.  LDA >= max(1,N).

    B       (input/output) DOUBLE PRECISION array, dimension (LDB, N)
            On entry, the matrix B.
            If JOBVL = 'V' or JOBVR = 'V', then on exit B contains the
            upper triangular matrix obtained from B in the generalized
            Schur factorization of the pair (A,B) after balancing.
            If no eigenvectors were computed, then only those elements of
            B corresponding to the diagonal blocks from the Schur form of
            A will be correct.  See DGGHRD and DHGEQZ for details.

    LDB     (input) INTEGER
            The leading dimension of B.  LDB >= max(1,N).

    ALPHAR  (output) DOUBLE PRECISION array, dimension (N)
            The real parts of each scalar alpha defining an eigenvalue of
            GNEP.

    ALPHAI  (output) DOUBLE PRECISION array, dimension (N)
            The imaginary parts of each scalar alpha defining an
            eigenvalue of GNEP.  If ALPHAI(j) is zero, then the j-th
            eigenvalue is real; if positive, then the j-th and
            (j+1)-st eigenvalues are a complex conjugate pair, with
            ALPHAI(j+1) = -ALPHAI(j).

    BETA    (output) DOUBLE PRECISION array, dimension (N)
            The scalars beta that define the eigenvalues of GNEP.

            Together, the quantities alpha = (ALPHAR(j),ALPHAI(j)) and
            beta = BETA(j) represent the j-th eigenvalue of the matrix
            pair (A,B), in one of the forms lambda = alpha/beta or
            mu = beta/alpha.  Since either lambda or mu may overflow,
            they should not, in general, be computed.

    VL      (output) DOUBLE PRECISION array, dimension (LDVL,N)
            If JOBVL = 'V', the left eigenvectors u(j) are stored
            in the columns of VL, in the same order as their eigenvalues.
            If the j-th eigenvalue is real, then u(j) = VL(:,j).
            If the j-th and (j+1)-st eigenvalues form a complex conjugate
            pair, then
               u(j) = VL(:,j) + i*VL(:,j+1)
            and
              u(j+1) = VL(:,j) - i*VL(:,j+1).

            Each eigenvector is scaled so that its largest component has
            abs(real part) + abs(imag. part) = 1, except for eigenvectors
            corresponding to an eigenvalue with alpha = beta = 0, which
            are set to zero.
            Not referenced if JOBVL = 'N'.

    LDVL    (input) INTEGER
            The leading dimension of the matrix VL. LDVL >= 1, and
            if JOBVL = 'V', LDVL >= N.

    VR      (output) DOUBLE PRECISION array, dimension (LDVR,N)
            If JOBVR = 'V', the right eigenvectors x(j) are stored
            in the columns of VR, in the same order as their eigenvalues.
            If the j-th eigenvalue is real, then x(j) = VR(:,j).
            If the j-th and (j+1)-st eigenvalues form a complex conjugate
            pair, then
              x(j) = VR(:,j) + i*VR(:,j+1)
            and
              x(j+1) = VR(:,j) - i*VR(:,j+1).

            Each eigenvector is scaled so that its largest component has
            abs(real part) + abs(imag. part) = 1, except for eigenvalues
            corresponding to an eigenvalue with alpha = beta = 0, which
            are set to zero.
            Not referenced if JOBVR = 'N'.

    LDVR    (input) INTEGER
            The leading dimension of the matrix VR. LDVR >= 1, and
            if JOBVR = 'V', LDVR >= N.

    WORK    (workspace/output) DOUBLE PRECISION array, dimension (MAX(1,LWORK))
            On exit, if INFO = 0, WORK(1) returns the optimal LWORK.

    LWORK   (input) INTEGER
            The dimension of the array WORK.  LWORK >= max(1,8*N).
            For good performance, LWORK must generally be larger.
            To compute the optimal value of LWORK, call ILAENV to get
            blocksizes (for DGEQRF, DORMQR, and DORGQR.)  Then compute:
            NB  -- MAX of the blocksizes for DGEQRF, DORMQR, and DORGQR;
            The optimal LWORK is:
                2*N + MAX( 6*N, N*(NB+1) ).

            If LWORK = -1, then a workspace query is assumed; the routine
            only calculates the optimal size of the WORK array, returns
            this value as the first entry of the WORK array, and no error
            message related to LWORK is issued by XERBLA.

    INFO    (output) INTEGER
            = 0:  successful exit
            < 0:  if INFO = -i, the i-th argument had an illegal value.
            = 1,...,N:
                  The QZ iteration failed.  No eigenvectors have been
                  calculated, but ALPHAR(j), ALPHAI(j), and BETA(j)
                  should be correct for j=INFO+1,...,N.
            > N:  errors that usually indicate LAPACK problems:
                  =N+1: error return from DGGBAL
                  =N+2: error return from DGEQRF
                  =N+3: error return from DORMQR
                  =N+4: error return from DORGQR
                  =N+5: error return from DGGHRD
                  =N+6: error return from DHGEQZ (other than failed
                                                  iteration)
                  =N+7: error return from DTGEVC
                  =N+8: error return from DGGBAK (computing VL)
                  =N+9: error return from DGGBAK (computing VR)
                  =N+10: error return from DLASCL (various calls)

    Further Details
    ===============

    Balancing
    ---------

    This driver calls DGGBAL to both permute and scale rows and columns
    of A and B.  The permutations PL and PR are chosen so that PL*A*PR
    and PL*B*R will be upper triangular except for the diagonal blocks
    A(i:j,i:j) and B(i:j,i:j), with i and j as close together as
    possible.  The diagonal scaling matrices DL and DR are chosen so
    that the pair  DL*PL*A*PR*DR, DL*PL*B*PR*DR have elements close to
    one (except for the elements that start out zero.)

    After the eigenvalues and eigenvectors of the balanced matrices
    have been computed, DGGBAK transforms the eigenvectors back to what
    they would have been (in perfect arithmetic) if they had not been
    balanced.

    Contents of A and B on Exit
    -------- -- - --- - -- ----

    If any eigenvectors are computed (either JOBVL='V' or JOBVR='V' or
    both), then on exit the arrays A and B will contain the real Schur
    form[*] of the \"balanced\" versions of A and B.  If no eigenvectors
    are computed, then only the diagonal blocks will be correct.

    [*] See DHGEQZ, DGEGS, or read the book \"Matrix Computations\",
        by Golub & van Loan, pub. by Johns Hopkins U. Press.
"));
        end dgegv;

        function dgelsx "Obsolete function. Use Modelica.Math.Matrices.LAPACK.dgelsy instead"

          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Real A[:, :];
          input Real B[size(A, 1), :];
          input Real rcond=0.0 "Reciprocal condition number to estimate rank";
          output Real X[max(size(A, 1), size(A, 2)), size(B, 2)]=cat(
                    1,
                    B,
                    zeros(max(nrow, ncol) - nrow, nrhs))
            "Solution is in first size(A,2) rows";
          output Integer info;
          output Integer rank "Effective rank of A";
        protected
          Integer nrow=size(A, 1);
          Integer ncol=size(A, 2);
          Integer nx=max(nrow, ncol);
          Integer nrhs=size(B, 2);
          Real work[max(min(size(A, 1), size(A, 2)) + 3*size(A, 2), 2*min(size(A, 1),
            size(A, 2)) + size(B, 2))];
          Real Awork[size(A, 1), size(A, 2)]=A;
          Integer jpvt[size(A, 2)]=zeros(ncol);

        external"FORTRAN 77" dgelsx(
                  nrow,
                  ncol,
                  nrhs,
                  Awork,
                  nrow,
                  X,
                  nx,
                  jpvt,
                  rcond,
                  rank,
                  work,
                  info) annotation (Library="lapack");
          annotation (
            obsolete = "Obsolete function - use Modelica.Math.Matrices.LAPACK.dgelsy instead",
            Documentation(info="Lapack documentation
    Purpose
    =======

    This routine is deprecated and has been replaced by routine DGELSY.

    DGELSX computes the minimum-norm solution to a real linear least
    squares problem:
        minimize || A * X - B ||
    using a complete orthogonal factorization of A.  A is an M-by-N
    matrix which may be rank-deficient.

    Several right hand side vectors b and solution vectors x can be
    handled in a single call; they are stored as the columns of the
    M-by-NRHS right hand side matrix B and the N-by-NRHS solution
    matrix X.

    The routine first computes a QR factorization with column pivoting:
        A * P = Q * [ R11 R12 ]
                    [  0  R22 ]
    with R11 defined as the largest leading submatrix whose estimated
    condition number is less than 1/RCOND.  The order of R11, RANK,
    is the effective rank of A.

    Then, R22 is considered to be negligible, and R12 is annihilated
    by orthogonal transformations from the right, arriving at the
    complete orthogonal factorization:
       A * P = Q * [ T11 0 ] * Z
                   [  0  0 ]
    The minimum-norm solution is then
       X = P * Z' [ inv(T11)*Q1'*B ]
                  [        0       ]
    where Q1 consists of the first RANK columns of Q.

    Arguments
    =========

    M       (input) INTEGER
            The number of rows of the matrix A.  M >= 0.

    N       (input) INTEGER
            The number of columns of the matrix A.  N >= 0.

    NRHS    (input) INTEGER
            The number of right hand sides, i.e., the number of
            columns of matrices B and X. NRHS >= 0.

    A       (input/output) DOUBLE PRECISION array, dimension (LDA,N)
            On entry, the M-by-N matrix A.
            On exit, A has been overwritten by details of its
            complete orthogonal factorization.

    LDA     (input) INTEGER
            The leading dimension of the array A.  LDA >= max(1,M).

    B       (input/output) DOUBLE PRECISION array, dimension (LDB,NRHS)
            On entry, the M-by-NRHS right hand side matrix B.
            On exit, the N-by-NRHS solution matrix X.
            If m >= n and RANK = n, the residual sum-of-squares for
            the solution in the i-th column is given by the sum of
            squares of elements N+1:M in that column.

    LDB     (input) INTEGER
            The leading dimension of the array B. LDB >= max(1,M,N).

    JPVT    (input/output) INTEGER array, dimension (N)
            On entry, if JPVT(i) .ne. 0, the i-th column of A is an
            initial column, otherwise it is a free column.  Before
            the QR factorization of A, all initial columns are
            permuted to the leading positions; only the remaining
            free columns are moved as a result of column pivoting
            during the factorization.
            On exit, if JPVT(i) = k, then the i-th column of A*P
            was the k-th column of A.

    RCOND   (input) DOUBLE PRECISION
            RCOND is used to determine the effective rank of A, which
            is defined as the order of the largest leading triangular
            submatrix R11 in the QR factorization with pivoting of A,
            whose estimated condition number < 1/RCOND.

    RANK    (output) INTEGER
            The effective rank of A, i.e., the order of the submatrix
            R11.  This is the same as the order of the submatrix T11
            in the complete orthogonal factorization of A.

    WORK    (workspace) DOUBLE PRECISION array, dimension
                        (max( min(M,N)+3*N, 2*min(M,N)+NRHS )),

    INFO    (output) INTEGER
            = 0:  successful exit
            < 0:  if INFO = -i, the i-th argument had an illegal value
"));
        end dgelsx;

        function dgelsx_vec "Obsolete function. Use Modelica.Math.Matrices.LAPACK.dgelsy_vec instead"

          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Real A[:, :];
          input Real b[size(A, 1)];
          input Real rcond=0.0 "Reciprocal condition number to estimate rank";
          output Real x[max(size(A, 1), size(A, 2))]=cat(
                    1,
                    b,
                    zeros(max(nrow, ncol) - nrow))
            "solution is in first size(A,2) rows";
          output Integer info;
          output Integer rank "Effective rank of A";
        protected
          Integer nrow=size(A, 1);
          Integer ncol=size(A, 2);
          Integer nrhs=1;
          Integer nx=max(nrow, ncol);
          Real work[max(min(size(A, 1), size(A, 2)) + 3*size(A, 2), 2*min(size(A, 1),
            size(A, 2)) + 1)];
          Real Awork[size(A, 1), size(A, 2)]=A;
          Integer jpvt[size(A, 2)]=zeros(ncol);

        external"FORTRAN 77" dgelsx(
                  nrow,
                  ncol,
                  nrhs,
                  Awork,
                  nrow,
                  x,
                  nx,
                  jpvt,
                  rcond,
                  rank,
                  work,
                  info) annotation (Library="lapack");
          annotation (
            obsolete = "Obsolete function - use Modelica.Math.Matrices.LAPACK.dgelsy_vec instead",
            Documentation(info="Lapack documentation
    Purpose
    =======

    This routine is deprecated and has been replaced by routine DGELSY.

    DGELSX computes the minimum-norm solution to a real linear least
    squares problem:
        minimize || A * X - B ||
    using a complete orthogonal factorization of A.  A is an M-by-N
    matrix which may be rank-deficient.

    Several right hand side vectors b and solution vectors x can be
    handled in a single call; they are stored as the columns of the
    M-by-NRHS right hand side matrix B and the N-by-NRHS solution
    matrix X.

    The routine first computes a QR factorization with column pivoting:
        A * P = Q * [ R11 R12 ]
                    [  0  R22 ]
    with R11 defined as the largest leading submatrix whose estimated
    condition number is less than 1/RCOND.  The order of R11, RANK,
    is the effective rank of A.

    Then, R22 is considered to be negligible, and R12 is annihilated
    by orthogonal transformations from the right, arriving at the
    complete orthogonal factorization:
       A * P = Q * [ T11 0 ] * Z
                   [  0  0 ]
    The minimum-norm solution is then
       X = P * Z' [ inv(T11)*Q1'*B ]
                  [        0       ]
    where Q1 consists of the first RANK columns of Q.

    Arguments
    =========

    M       (input) INTEGER
            The number of rows of the matrix A.  M >= 0.

    N       (input) INTEGER
            The number of columns of the matrix A.  N >= 0.

    NRHS    (input) INTEGER
            The number of right hand sides, i.e., the number of
            columns of matrices B and X. NRHS >= 0.

    A       (input/output) DOUBLE PRECISION array, dimension (LDA,N)
            On entry, the M-by-N matrix A.
            On exit, A has been overwritten by details of its
            complete orthogonal factorization.

    LDA     (input) INTEGER
            The leading dimension of the array A.  LDA >= max(1,M).

    B       (input/output) DOUBLE PRECISION array, dimension (LDB,NRHS)
            On entry, the M-by-NRHS right hand side matrix B.
            On exit, the N-by-NRHS solution matrix X.
            If m >= n and RANK = n, the residual sum-of-squares for
            the solution in the i-th column is given by the sum of
            squares of elements N+1:M in that column.

    LDB     (input) INTEGER
            The leading dimension of the array B. LDB >= max(1,M,N).

    JPVT    (input/output) INTEGER array, dimension (N)
            On entry, if JPVT(i) .ne. 0, the i-th column of A is an
            initial column, otherwise it is a free column.  Before
            the QR factorization of A, all initial columns are
            permuted to the leading positions; only the remaining
            free columns are moved as a result of column pivoting
            during the factorization.
            On exit, if JPVT(i) = k, then the i-th column of A*P
            was the k-th column of A.

    RCOND   (input) DOUBLE PRECISION
            RCOND is used to determine the effective rank of A, which
            is defined as the order of the largest leading triangular
            submatrix R11 in the QR factorization with pivoting of A,
            whose estimated condition number < 1/RCOND.

    RANK    (output) INTEGER
            The effective rank of A, i.e., the order of the submatrix
            R11.  This is the same as the order of the submatrix T11
            in the complete orthogonal factorization of A.

    WORK    (workspace) DOUBLE PRECISION array, dimension
                        (max( min(M,N)+3*N, 2*min(M,N)+NRHS )),

    INFO    (output) INTEGER
            = 0:  successful exit
            < 0:  if INFO = -i, the i-th argument had an illegal value
"));
        end dgelsx_vec;

        function dgeqpf "Obsolete function. Use Modelica.Math.Matrices.LAPACK.dgeqp3 instead"

          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          input Real A[:, :] "Square or rectangular matrix";
          output Real QR[size(A, 1), size(A, 2)]=A
            "QR factorization in packed format";
          output Real tau[min(size(A, 1), size(A, 2))]
            "The scalar factors of the elementary reflectors of Q";
          output Integer p[size(A, 2)]=zeros(size(A, 2)) "Pivot vector";
          output Integer info;
        protected
          Integer m=size(A, 1);
          Integer lda=max(1, size(A, 1));
          Integer ncol=size(A, 2) "Column dimension of A";
          Real work[3*size(A, 2)] "work array";

        external"FORTRAN 77" dgeqpf(
                  m,
                  ncol,
                  QR,
                  lda,
                  p,
                  tau,
                  work,
                  info) annotation (Library={"lapack"});
          annotation (
            obsolete = "Obsolete function - use Modelica.Math.Matrices.LAPACK.dgeqp3 instead",
            Documentation(info="Lapack documentation
    Purpose
    =======

    This routine is deprecated and has been replaced by routine DGEQP3.

    DGEQPF computes a QR factorization with column pivoting of a
    real M-by-N matrix A: A*P = Q*R.

    Arguments
    =========

    M       (input) INTEGER
            The number of rows of the matrix A. M >= 0.

    N       (input) INTEGER
            The number of columns of the matrix A. N >= 0

    A       (input/output) DOUBLE PRECISION array, dimension (LDA,N)
            On entry, the M-by-N matrix A.
            On exit, the upper triangle of the array contains the
            min(M,N)-by-N upper triangular matrix R; the elements
            below the diagonal, together with the array TAU,
            represent the orthogonal matrix Q as a product of
            min(m,n) elementary reflectors.

    LDA     (input) INTEGER
            The leading dimension of the array A. LDA >= max(1,M).

    JPVT    (input/output) INTEGER array, dimension (N)
            On entry, if JPVT(i) .ne. 0, the i-th column of A is permuted
            to the front of A*P (a leading column); if JPVT(i) = 0,
            the i-th column of A is a free column.
            On exit, if JPVT(i) = k, then the i-th column of A*P
            was the k-th column of A.

    TAU     (output) DOUBLE PRECISION array, dimension (min(M,N))
            The scalar factors of the elementary reflectors.

    WORK    (workspace) DOUBLE PRECISION array, dimension (3*N)

    INFO    (output) INTEGER
            = 0:  successful exit
            < 0:  if INFO = -i, the i-th argument had an illegal value

    Further Details
    ===============

    The matrix Q is represented as a product of elementary reflectors

       Q = H(1) H(2) . . . H(n)

    Each H(i) has the form

       H = I - tau * v * v'

    where tau is a real scalar, and v is a real vector with
    v(1:i-1) = 0 and v(i) = 1; v(i+1:m) is stored on exit in A(i+1:m,i).

    The matrix P is represented in jpvt as follows: If
       jpvt(j) = i
    then the jth column of P is the ith canonical unit vector.
"));
        end dgeqpf;
      end LAPACK;

      package Utilities "Utility functions that should not be directly utilized by the user"
        extends Modelica.Icons.UtilitiesPackage;
        function householderReflection
          "Reflect each of the vectors a_i of matrix  A=[a_1, a_2, ..., a_n] on a plane with orthogonal vector u"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          import Modelica.Math.Vectors;

          input Real A[:, :] "Rectangular matrix";
          input Real u[size(A, 1)] "Householder vector";

          output Real RA[size(A, 1), size(A, 2)] "Reflection of A";

        protected
          Integer n=size(A, 2);
          Real h;
          Real lu=(Vectors.length(u))^2;

        algorithm
          for i in 1:n loop
            h := scalar(2*transpose(matrix(u))*A[:, i]/lu);
            RA[:, i] := A[:, i] - h*u;
          end for;

          annotation (
            obsolete = "Obsolete function - use Modelica_LinearSystems2.Math.Matrices.householderReflexion instead",
            Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Matrices.<strong>householderReflection</strong>(A,u);
</pre></blockquote>
<h4>Description</h4>
<p>
This function computes the Householder reflection (transformation)
</p>
<blockquote>
 <strong>Ar</strong> = <strong>Q</strong>*<strong>A</strong>
</blockquote>
with
<blockquote>
 <strong>Q</strong> = <strong>I</strong> -2*<strong>u</strong>*<strong>u</strong>'/(<strong>u</strong>'*<strong>u</strong>)
</blockquote>
<p>
where <strong>u</strong> is Householder vector, i.e., the normal vector of the reflection plane.
</p>
<p>
Householder reflection is widely used in numerical linear algebra, e.g., to perform QR decompositions.
</p>
<h4>Example</h4>
<blockquote><pre>
// First step of QR decomposition
  import   ObsoleteModelica4.Math.Vectors.Utilities;

  Real A[3,3] = [1,2,3;
                 3,4,5;
                 2,1,4];
  Real Ar[3,3];
  Real u[:];

  u=Utilities.householderVector(A[:,1],{1,0,0});
  // u= {0.763, 0.646, 0}

  Ar=householderReflection(A,u);
 // Ar = [-6.0828,   -5.2608,   -4.4388;
 //        0.0,      -1.1508,   -2.3016;
 //        0.0,       2.0,       0.0]

</pre></blockquote>

<h4>See also</h4>
<p>
<a href=\"modelica://ObsoleteModelica4.Math.Matrices.Utilities.householderSimilarityTransformation\">Matrices.Utilities.housholderSimilarityTransformation</a>,<br>
<a href=\"modelica://ObsoleteModelica4.Math.Vectors.Utilities.householderReflection\">Vectors.Utilities.householderReflection</a>,<br>
<a href=\"modelica://ObsoleteModelica4.Math.Vectors.Utilities.householderVector\">Vectors.Utilities.householderVector</a>
</p>
</html>", revisions="<html>
<ul>
<li><em>2010/04/30 </em>
       by Marcus Baur, DLR-RM</li>
</ul>
</html>"));
        end householderReflection;

        function householderSimilarityTransformation
          "Perform the similarity transformation S*A*S of matrix A with symmetric householder matrix S = I - 2u*u'"
          extends Modelica.Icons.Function;
          extends Modelica.Icons.ObsoleteModel;
          import Modelica.Math.Vectors;

          input Real A[:, size(A, 1)] "Square matrix A";
          input Real u[size(A, 1)] "Householder vector";
          output Real SAS[size(A, 1), size(A, 1)] "Transformation of matrix A";

        protected
          Integer na=size(A, 1);
          Real S[size(A, 1), size(A, 1)] "Symmetric matrix";
          Integer i;
        algorithm
          if na > 0 then
            S := -2*matrix(u)*transpose(matrix(u))/(Vectors.length(u)*
              Vectors.length(u));
            for i in 1:na loop
              S[i, i] := 1.0 + S[i, i];
            end for;
            SAS := S*A*S;
          else
            SAS := fill(
                    0.0,
                    0,
                    0);
          end if;

          annotation (
            obsolete = "Obsolete function - use Modelica_LinearSystems2.Math.Matrices.householderSimilarityTransformation instead",
            Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
  As = Matrices.<strong>householderSimilarityTransformation</strong>(A,u);
</pre></blockquote>
<h4>Description</h4>
<p>
This function computes the Householder similarity transformation
</p>
<blockquote>
 <strong>As</strong> = <strong>S</strong>*<strong>A</strong>*<strong>S</strong>
</blockquote>
with
<blockquote>
 <strong>S</strong> = <strong>I</strong> -2*<strong>u</strong>*<strong>u</strong>'/(<strong>u</strong>'*<strong>u</strong>).
</blockquote>
<p>
This transformation is widely used for transforming non-symmetric matrices to a Hessenberg form.
</p>
<h4>Example</h4>
<blockquote><pre>
// First step of Hessenberg decomposition
  import   ObsoleteModelica4.Math.Vectors.Utilities;

  Real A[4,4] = [1,2,3,4;
                 3,4,5,6;
                 9,8,7,6;
                 1,2,0,0];
  Real Ar[4,4];
  Real u[4]={0,0,0,0};

  u[2:4]=Utilities.householderVector(A[2:4,1],{1,0,0});
  // u= = {0, 0.8107, 0.5819, 0.0647}

  Ar=householderSimilarityTransformation(A,u);
 //  Ar = [1.0,     -3.8787,    -1.2193,    3.531;
          -9.5394, 11.3407,      6.4336,   -5.9243;
           0.0,     3.1307,      0.7525,   -3.3670;
           0.0,     0.8021,     -1.1656,   -1.0932]
</pre></blockquote>

<h4>See also</h4>
<p>
<a href=\"modelica://ObsoleteModelica4.Math.Matrices.Utilities.householderReflection\">Matrices.Utilities.householderReflection</a>,<br>
<a href=\"modelica://ObsoleteModelica4.Math.Vectors.Utilities.householderReflection\">Vectors.Utilities.householderReflection</a>,<br>
<a href=\"modelica://ObsoleteModelica4.Math.Vectors.Utilities.householderVector\">Vectors.Utilities.householderVector</a>
</p>
</html>", revisions="<html>
<ul>
<li><em>2010/04/30 </em>
       by Marcus Baur, DLR-RM</li>
</ul>
</html>"));
        end householderSimilarityTransformation;
      end Utilities;
    end Matrices;

    function tempInterpol1
      "Obsolete function for linear interpolation"
      extends Modelica.Icons.Function;
      extends Modelica.Icons.ObsoleteModel;

      input Real u "Input value (first column of table)";
      input Real table[:, :] "Table to be interpolated";
      input Integer icol "Column of table to be interpolated";
      output Real y "Interpolated input value (icol column of table)";
    protected
      Integer i;
      Integer n "Number of rows of table";
      Real u1;
      Real u2;
      Real y1;
      Real y2;
    algorithm
      n := size(table, 1);

      if n <= 1 then
        y := table[1, icol];

      else
        // Search interval

        if u <= table[1, 1] then
          i := 1;

        else
          i := 2;
          // Supports duplicate table[i, 1] values
          // in the interior to allow discontinuities.
          // Interior means that
          // if table[i, 1] = table[i+1, 1] we require i>1 and i+1<n

          while i < n and u >= table[i, 1] loop
            i := i + 1;

          end while;
          i := i - 1;

        end if;

        // Get interpolation data
        u1 := table[i, 1];
        u2 := table[i + 1, 1];
        y1 := table[i, icol];
        y2 := table[i + 1, icol];

        assert(u2 > u1, "Table index must be increasing");
        // Interpolate
        y := y1 + (y2 - y1)*(u - u1)/(u2 - u1);

      end if;

      annotation (Documentation(info="<html>

    </html>"),
      obsolete = "Obsolete function");
    end tempInterpol1;

    function tempInterpol2
      "Obsolete function for vectorized linear interpolation"
      extends Modelica.Icons.Function;
      extends Modelica.Icons.ObsoleteModel;

      input Real u "Input value (first column of table)";
      input Real table[:, :] "Table to be interpolated";
      input Integer icol[:] "Column(s) of table to be interpolated";
      output Real y[1, size(icol, 1)]
        "Interpolated input value(s) (column(s) icol of table)";
    protected
      Integer i;
      Integer n "Number of rows of table";
      Real u1;
      Real u2;
      Real y1[1, size(icol, 1)];
      Real y2[1, size(icol, 1)];
    algorithm
      n := size(table, 1);

      if n <= 1 then
        y := transpose([table[1, icol]]);

      else
        // Search interval

        if u <= table[1, 1] then
          i := 1;

        else
          i := 2;
          // Supports duplicate table[i, 1] values
          // in the interior to allow discontinuities.
          // Interior means that
          // if table[i, 1] = table[i+1, 1] we require i>1 and i+1<n

          while i < n and u >= table[i, 1] loop
            i := i + 1;

          end while;
          i := i - 1;

        end if;

        // Get interpolation data
        u1 := table[i, 1];
        u2 := table[i + 1, 1];
        y1 := transpose([table[i, icol]]);
        y2 := transpose([table[i + 1, icol]]);

        assert(u2 > u1, "Table index must be increasing");
        // Interpolate
        y := y1 + (y2 - y1)*(u - u1)/(u2 - u1);

      end if;

      annotation (Documentation(info="<html>

    </html>"),
      obsolete = "Obsolete function");
    end tempInterpol2;
  end Math;

  package Magnetic "Library of magnetic models"
    extends Modelica.Icons.Package;
    package FundamentalWave "Library for magnetic fundamental wave effects in electric machines"
      extends Modelica.Icons.Package;
      package BasicMachines "Basic machine components and models"
        extends Modelica.Icons.Package;
        package Components "Components specially for electric machines"
          extends Modelica.Icons.Package;
          model SymmetricMultiPhaseCageWinding "Symmetrical rotor cage"
            import Modelica.Constants.pi;
            extends Modelica.Icons.ObsoleteModel;
            extends Modelica.Magnetic.FundamentalWave.Interfaces.TwoPortExtended;
            parameter Integer m=3 "Number of phases";
            parameter Boolean useHeatPort=false
              "Enable / disable (=fixed temperatures) thermal port"
              annotation (Evaluate=true);
            parameter SI.Resistance RRef
              "Winding resistance per phase at TRef";
            parameter SI.Temperature TRef(start=293.15)
              "Reference temperature of winding";
            parameter
              Modelica.Electrical.Machines.Thermal.LinearTemperatureCoefficient20
              alpha20(start=0) "Temperature coefficient of winding at 20 degC";
            final parameter SI.LinearTemperatureCoefficient alphaRef=
                Modelica.Electrical.Machines.Thermal.convertAlpha(
                      alpha20,
                      TRef,
                      293.15) "Temperature coefficient of winding at reference temperature";
            parameter SI.Temperature TOperational(start=293.15)
              "Operational temperature of winding"
              annotation (Dialog(enable=not useHeatPort));
            parameter SI.Inductance Lsigma "Cage stray inductance";
            parameter Real effectiveTurns=1 "Effective number of turns";
            SI.Current i[m]=strayInductor.i "Cage currents";
            Modelica.Magnetic.FundamentalWave.Components.PolyphaseElectroMagneticConverter
              winding(
              final m=m,
              final effectiveTurns=fill(effectiveTurns, m),
              final orientation=
                  Modelica.Electrical.Polyphase.Functions.symmetricOrientation(m))
              "Symmetric winding" annotation (Placement(transformation(
                  origin={0,-10},
                  extent={{-10,-10},{10,10}},
                  rotation=90)));
            Modelica.Electrical.Polyphase.Basic.Inductor strayInductor(final m=m,
                final L=fill(Lsigma, m)) annotation (Placement(transformation(
                  origin={-20,-30},
                  extent={{10,-10},{-10,10}},
                  rotation=90)));
            Modelica.Electrical.Polyphase.Basic.Resistor resistor(
              final useHeatPort=useHeatPort,
              final m=m,
              final R=fill(RRef, m),
              final T_ref=fill(TRef, m),
              final alpha=fill(alphaRef, m),
              final T=fill(TOperational, m)) annotation (Placement(transformation(
                  origin={-20,-70},
                  extent={{10,10},{-10,-10}},
                  rotation=90)));
            Modelica.Electrical.Polyphase.Basic.Star star(final m=m) annotation (
                Placement(transformation(extent={{30,-30},{50,-10}})));
            Modelica.Electrical.Analog.Basic.Ground ground annotation (Placement(
                  transformation(
                  origin={70,-20},
                  extent={{-10,10},{10,-10}},
                  rotation=270)));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPortWinding if useHeatPort "Heat ports of winding resistor" annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalCollector thermalCollector(final m=m) if useHeatPort "Connector of thermal rotor resistance heat ports" annotation (Placement(transformation(extent={{-50,-90},{-30,-70}})));
            Modelica.Electrical.Polyphase.Basic.Star starAuxiliary(final m=m)
              annotation (Placement(transformation(extent={{30,-90},{50,-70}})));
          equation
            connect(port_p, winding.port_p)
              annotation (Line(points={{-100,0},{-10,0}}, color={255,128,0}));
            connect(winding.port_n, port_n) annotation (Line(points={{10,0},
                    {100,0}}, color={255,128,0}));
            connect(ground.p, star.pin_n) annotation (Line(points={{60,-20},{56,-20},
                    {50,-20}}, color={0,0,255}));
            connect(strayInductor.plug_n, resistor.plug_p)
              annotation (Line(points={{-20,-40},{-20,-60}}, color={0,0,255}));
            connect(strayInductor.plug_p, winding.plug_p) annotation (Line(
                points={{-20,-20},{-10,-20}}, color={0,0,255}));
            connect(star.plug_p, winding.plug_n) annotation (Line(
                points={{30,-20},{10,-20}}, color={0,0,255}));
            connect(thermalCollector.port_a, resistor.heatPort) annotation (Line(
                points={{-40,-70},{-30,-70}}, color={191,0,0}));
            connect(thermalCollector.port_b, heatPortWinding) annotation (Line(
                points={{-40,-90},{-40,-100},{0,-100}}, color={191,0,0}));
            connect(resistor.plug_n, starAuxiliary.plug_p) annotation (Line(
                points={{-20,-80},{30,-80}}, color={0,0,255}));
            annotation (defaultComponentName="cage", obsolete="Obsolete model, see #1536 (https://github.com/modelica/ModelicaStandardLibrary/issues/1536) and #3030 (https://github.com/modelica/ModelicaStandardLibrary/issues/3030), use Modelica.Magnetic.FundamentalWave.BasicMachines.Components.SymmetricPolyphaseCageWinding instead",
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                      {100,100}}), graphics={Ellipse(
                          extent={{-80,80},{80,-80}},
                          fillColor={175,175,175},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-20,76},{20,36}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{28,46},{68,6}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{28,-8},{68,-48}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-20,-36},{20,-76}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-68,-6},{-28,-46}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-66,50},{-26,10}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Line(points={{-80,0},{-100,
                    0}}, color={255,128,0}),Line(points={{100,0},{80,0}}, color={
                    255,128,0}),Text(
                          extent={{0,100},{0,140}},
                          lineColor={0,0,255},
                          textString="%name")}),
              Documentation(info="<html>
<p>
Obsolete symmetric cage model, see
<a href=\"https://github.com/modelica/ModelicaStandardLibrary/issues/1536\">#1536</a> and
<a href=\"https://github.com/modelica/ModelicaStandardLibrary/issues/3030\">#3030</a>, use
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.BasicMachines.Components.SymmetricPolyphaseCageWinding\">SymmetricPolyphaseCageWinding</a> instead.
</p>
</html>"));
          end SymmetricMultiPhaseCageWinding;

          model SaliencyCageWinding "Rotor cage with saliency in d- and q-axis"
            extends Modelica.Icons.ObsoleteModel;
            extends Modelica.Magnetic.FundamentalWave.Interfaces.TwoPortExtended;
            parameter Boolean useHeatPort=false
              "Enable / disable (=fixed temperatures) thermal port"
              annotation (Evaluate=true);
            parameter Modelica.Magnetic.FundamentalWave.Types.SalientResistance
              RRef(d(start=1), q(start=1)) "Salient cage resistance";
            parameter SI.Temperature TRef(start=293.15)
              "Reference temperature of winding";
            parameter
              Modelica.Electrical.Machines.Thermal.LinearTemperatureCoefficient20
              alpha20(start=0) "Temperature coefficient of winding at 20 degC";
            final parameter SI.LinearTemperatureCoefficient alphaRef=
                Modelica.Electrical.Machines.Thermal.convertAlpha(
                      alpha20,
                      TRef,
                      293.15) "Temperature coefficient of winding at reference temperature";
            parameter SI.Temperature TOperational(start=293.15)
              "Operational temperature of winding"
              annotation (Dialog(enable=not useHeatPort));
            parameter Modelica.Magnetic.FundamentalWave.Types.SalientInductance
              Lsigma(d(start=1), q(start=1)) "Salient cage stray inductance";
            parameter Real effectiveTurns=1 "Effective number of turns";
            Modelica.Blocks.Interfaces.RealOutput i[2](
              each final quantity="ElectricCurrent",
              each final unit="A") = resistor.i "Currents out from damper";
            Modelica.Blocks.Interfaces.RealOutput lossPower(
              final quantity="Power",
              final unit="W") = sum(resistor.resistor.LossPower) "Damper losses";
            Modelica.Magnetic.FundamentalWave.Components.PolyphaseElectroMagneticConverter
              winding(
              final m=2,
              final orientation={0,Modelica.Constants.pi/2},
              final effectiveTurns=fill(effectiveTurns, 2)) "Symmetric winding"
              annotation (Placement(transformation(
                  origin={0,-10},
                  extent={{-10,-10},{10,10}},
                  rotation=90)));
            Modelica.Electrical.Polyphase.Basic.Inductor strayInductor(final m=2,
                final L={Lsigma.d,Lsigma.q}) annotation (Placement(transformation(
                  origin={-20,-30},
                  extent={{10,-10},{-10,10}},
                  rotation=90)));
            Modelica.Electrical.Polyphase.Basic.Resistor resistor(
              final useHeatPort=useHeatPort,
              final m=2,
              final R={RRef.d,RRef.q},
              final T_ref=fill(TRef, 2),
              final alpha=fill(alphaRef, 2),
              final T=fill(TOperational, 2)) annotation (Placement(transformation(
                  origin={-20,-70},
                  extent={{10,10},{-10,-10}},
                  rotation=90)));
            Modelica.Electrical.Polyphase.Basic.Star star(final m=2) annotation (
                Placement(transformation(extent={{30,-90},{50,-70}})));
            Modelica.Electrical.Analog.Basic.Ground ground annotation (Placement(
                  transformation(
                  origin={70,-80},
                  extent={{-10,10},{10,-10}},
                  rotation=270)));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPortWinding if useHeatPort "Heat ports of winding resistor" annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalCollector thermalCollector(final m=2) if useHeatPort "Connector of thermal rotor resistance heat ports" annotation (Placement(transformation(extent={{-50,-90},{-30,-70}})));
          equation
            connect(port_p, winding.port_p)
              annotation (Line(points={{-100,0},{-10,0}}, color={255,128,0}));
            connect(winding.port_n, port_n)
              annotation (Line(points={{10,0},{100,0}}, color={255,128,0}));
            connect(ground.p, star.pin_n)
              annotation (Line(points={{60,-80},{50,-80}}, color={0,0,255}));
            connect(strayInductor.plug_n, resistor.plug_p)
              annotation (Line(points={{-20,-40},{-20,-60}}, color={0,0,255}));
            connect(winding.plug_n, resistor.plug_n) annotation (Line(
                points={{10,-20},{20,-20},{20,-80},{-20,-80}}, color={0,0,255}));
            connect(star.plug_p, winding.plug_n) annotation (Line(
                points={{30,-80},{20,-80},{20,-20},{10,-20}}, color={0,0,255}));
            connect(strayInductor.plug_p, winding.plug_p) annotation (Line(
                points={{-20,-20},{-10,-20}}, color={0,0,255}));
            connect(thermalCollector.port_b, heatPortWinding) annotation (Line(
                points={{-40,-90},{-40,-100},{0,-100}}, color={191,0,0}));
            connect(resistor.heatPort, thermalCollector.port_a) annotation (Line(
                points={{-30,-70},{-40,-70}}, color={191,0,0}));
            annotation (defaultComponentName="cage", obsolete="Obsolete model, see #1536 (https://github.com/modelica/ModelicaStandardLibrary/issues/1536) and #3030 (https://github.com/modelica/ModelicaStandardLibrary/issues/3030), use Modelica.Magnetic.FundamentalWave.BasicMachines.Components.SaliencyCageWinding instead",
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics={Ellipse(
                          extent={{-80,80},{80,-80}},
                          fillColor={175,175,175},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-20,76},{20,36}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{28,46},{68,6}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{28,-8},{68,-48}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-20,-36},{20,-76}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-68,-6},{-28,-46}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Ellipse(
                          extent={{-66,50},{-26,10}},
                          fillColor={255,255,255},
                          fillPattern=FillPattern.Solid),Line(points={{-80,0},{-100,
                    0}}, color={255,128,0}),Line(points={{100,0},{80,0}}, color={
                    255,128,0}),Text(
                          extent={{0,100},{0,140}},
                          lineColor={0,0,255},
                          textString="%name")}), Documentation(info="<html>
<p>
Obsolete saliency cage model, see
<a href=\"https://github.com/modelica/ModelicaStandardLibrary/issues/1536\">#1536</a> and
<a href=\"https://github.com/modelica/ModelicaStandardLibrary/issues/3030\">#3030</a>, use
<a href=\"modelica://Modelica.Magnetic.FundamentalWave.BasicMachines.Components.SaliencyCageWinding\">SaliencyCageWinding</a> instead.
</p>
</html>"));
          end SaliencyCageWinding;
        end Components;
      end BasicMachines;
    end FundamentalWave;
  end Magnetic;
  annotation (uses(Modelica(version="4.0.0")),
              version="4.0.0",
              versionDate="2020-06-04",
              dateModified = "2020-06-04 11:00:00Z",
              revisionId="6626538a2 2020-06-04 19:56:34 +0200",
Documentation(info="<html>
<p>
This package contains models and blocks from the Modelica Standard Library
version 3.2.3 that are no longer available in version 4.0.0
The conversion script for version 4.0.0 changes references in existing
user models automatically to the models and blocks of package
ObsoleteModelica4. The user should <strong>manually</strong> replace all
references to ObsoleteModelica4 in his/her models to the models
that are recommended in the documentation of the respective model.
</p>

<p>
In most cases, this means that a model with the name
\"ObsoleteModelica4.XXX\" should be renamed to \"Modelica.XXX\" (version 4.0.0)
and then a manual adaptation is needed. For example, a reference to
ObsoleteModelica4.Math.Matrices.LAPACK.dgeqpf
should be replaced by
Modelica.Math.Matrices.LAPACK.dgeqp3 (version 4.0.0).
This usually requires some changes at the place where
the class is used (besides the renaming of the underlying class).
</p>

<p>
The models in ObsoleteModelica4 are either not according to the Modelica Language
version 3.4 and higher, or the model was changed to get a better design.
In all cases, an automatic conversion to the new implementation
was not feasible, since too complicated.
</p>

<p>
In order to easily detect obsolete models and blocks, all of them are specially
marked in the icon layer with a red box.
</p>

<p>
Copyright &copy; 2019-2020, Modelica Association and contributors
</p>

<p>
<em>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the 3-Clause BSD license. For license conditions (including the disclaimer of warranty) visit <a href=\"https://modelica.org/licenses/modelica-3-clause-bsd\">https://modelica.org/licenses/modelica-3-clause-bsd</a>.</em>
</p>
</html>"));
end ObsoleteModelica4;
